
Version,
  9.4;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -MediumOffice-ASHRAE 169-2006-6A created: 2020-12-21 03:41:23 +0000, !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Space 0 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 4151 Area 9921,  !- Construction Name
  Space 0 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 0,  !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 0, !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 0, !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 0,  !- X,Y,Z Vertex 4 {m}
  0.0739000347063826, 5.0008762361363, 0, !- X,Y,Z Vertex 5 {m}
  0.549262550372072, 3.77848644775338, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.36279757855444, -1.33332128614213, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 0, !- X,Y,Z Vertex 2 {m}
  4.43138850353544, 5.44538314325047, 0,  !- X,Y,Z Vertex 3 {m}
  4.43138850353544, 5.44538314325047, 3.64504444038039; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3527158109812, -1.31000781444444, 1.9731958086879, !- X,Y,Z Vertex 1 {m}
  7.3527158109812, -1.31000781444444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44147027110868, 5.42206967155277, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44147027110868, 5.42206967155277, 1.9731958086879; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64977847895585, -6.11175729362214, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  -3.64977847895585, -6.11175729362214, 0, !- X,Y,Z Vertex 2 {m}
  7.36279757855444, -1.33332128614213, 0, !- X,Y,Z Vertex 3 {m}
  7.36279757855444, -1.33332128614213, 3.64504444038039; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.62647744711646, -6.10164680821243, 1.96997647534459, !- X,Y,Z Vertex 1 {m}
  -3.62647744711646, -6.10164680821243, 0.762, !- X,Y,Z Vertex 2 {m}
  7.33949654671505, -1.34343177155184, 0.762, !- X,Y,Z Vertex 3 {m}
  7.33949654671505, -1.34343177155184, 1.96997647534459; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1357666527747, 1.88934248642672, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  -7.1357666527747, 1.88934248642672, 0,  !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 0, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 3.64504444038039; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1256212691984, 1.86605662822717, 1.97190712863847, !- X,Y,Z Vertex 1 {m}
  -7.1256212691984, 1.86605662822717, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.65992386253215, -6.08847143542258, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.65992386253215, -6.08847143542258, 1.97190712863847; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0739000347063826, 5.0008762361363, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 0, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 0,  !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 3.64504444038039; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0505792130763589, 4.99081148186704, 1.97269705237763, !- X,Y,Z Vertex 1 {m}
  0.0505792130763589, 4.99081148186704, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.11244583114468, 1.89940724069598, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.11244583114468, 1.89940724069598, 1.97269705237763; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  0.549262550372072, 3.77848644775338, 0, !- X,Y,Z Vertex 2 {m}
  0.0739000347063826, 5.0008762361363, 0, !- X,Y,Z Vertex 3 {m}
  0.0739000347063826, 5.0008762361363, 3.64504444038039; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.540056605275891, 3.8021594402741, 2.01333163505843, !- X,Y,Z Vertex 1 {m}
  0.540056605275891, 3.8021594402741, 0.762, !- X,Y,Z Vertex 2 {m}
  0.083105979802563, 4.97720324361558, 0.762, !- X,Y,Z Vertex 3 {m}
  0.083105979802563, 4.97720324361558, 2.01333163505843; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  4.43138850353544, 5.44538314325047, 0,  !- X,Y,Z Vertex 2 {m}
  0.549262550372072, 3.77848644775338, 0, !- X,Y,Z Vertex 3 {m}
  0.549262550372072, 3.77848644775338, 3.64504444038039; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.40804903505411, 5.43536170567849, 1.97950401339895, !- X,Y,Z Vertex 1 {m}
  4.40804903505411, 5.43536170567849, 0.762, !- X,Y,Z Vertex 2 {m}
  0.5726020188534, 3.78850788532536, 0.762, !- X,Y,Z Vertex 3 {m}
  0.5726020188534, 3.78850788532536, 1.97950401339895; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 3.64504444038039, !- X,Y,Z Vertex 4 {m}
  7.36279757855444, -1.33332128614213, 3.64504444038039, !- X,Y,Z Vertex 5 {m}
  4.43138850353544, 5.44538314325047, 3.64504444038039; !- X,Y,Z Vertex 6 {m}

InternalMass,
  Space 0 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 0 ZN,                             !- Zone or ZoneList Name
  198.420701494309;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 0 Infiltration,                   !- Name
  Space 0 ZN,                             !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006191944552,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Space 1 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.36279757855444, -1.33332128614213, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  4.43138850353544, 5.44538314325047, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  4.43138850353544, 5.44538314325047, 7.29008888076079; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3527158109812, -1.31000781444444, 5.6182402490683, !- X,Y,Z Vertex 1 {m}
  7.3527158109812, -1.31000781444444, 4.40704444038039, !- X,Y,Z Vertex 2 {m}
  4.44147027110868, 5.42206967155277, 4.40704444038039, !- X,Y,Z Vertex 3 {m}
  4.44147027110868, 5.42206967155277, 5.6182402490683; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64977847895585, -6.11175729362214, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  -3.64977847895585, -6.11175729362214, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  7.36279757855444, -1.33332128614213, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  7.36279757855444, -1.33332128614213, 7.29008888076079; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.62647744711646, -6.10164680821243, 5.61502091572498, !- X,Y,Z Vertex 1 {m}
  -3.62647744711646, -6.10164680821243, 4.40704444038039, !- X,Y,Z Vertex 2 {m}
  7.33949654671505, -1.34343177155184, 4.40704444038039, !- X,Y,Z Vertex 3 {m}
  7.33949654671505, -1.34343177155184, 5.61502091572498; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1357666527747, 1.88934248642672, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  -7.1357666527747, 1.88934248642672, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 7.29008888076079; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 12,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1256212691984, 1.86605662822717, 5.61695156901887, !- X,Y,Z Vertex 1 {m}
  -7.1256212691984, 1.86605662822717, 4.40704444038039, !- X,Y,Z Vertex 2 {m}
  -3.65992386253215, -6.08847143542259, 4.40704444038039, !- X,Y,Z Vertex 3 {m}
  -3.65992386253215, -6.08847143542259, 5.61695156901887; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0739000347063826, 5.0008762361363, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 7.29008888076079; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0505792130763589, 4.99081148186704, 5.61774149275802, !- X,Y,Z Vertex 1 {m}
  0.0505792130763589, 4.99081148186704, 4.40704444038039, !- X,Y,Z Vertex 2 {m}
  -7.11244583114468, 1.89940724069598, 4.40704444038039, !- X,Y,Z Vertex 3 {m}
  -7.11244583114468, 1.89940724069598, 5.61774149275802; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  0.549262550372072, 3.77848644775338, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  0.0739000347063826, 5.0008762361363, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  0.0739000347063826, 5.0008762361363, 7.29008888076079; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.540056605275891, 3.8021594402741, 5.65837607543882, !- X,Y,Z Vertex 1 {m}
  0.540056605275891, 3.8021594402741, 4.40704444038039, !- X,Y,Z Vertex 2 {m}
  0.083105979802563, 4.97720324361558, 4.40704444038039, !- X,Y,Z Vertex 3 {m}
  0.083105979802563, 4.97720324361558, 5.65837607543882; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  4.43138850353544, 5.44538314325047, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  0.549262550372072, 3.77848644775338, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  0.549262550372072, 3.77848644775338, 7.29008888076079; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.40804903505411, 5.43536170567849, 5.62454845377935, !- X,Y,Z Vertex 1 {m}
  4.40804903505411, 5.43536170567849, 4.40704444038039, !- X,Y,Z Vertex 2 {m}
  0.5726020188534, 3.78850788532536, 4.40704444038039, !- X,Y,Z Vertex 3 {m}
  0.5726020188534, 3.78850788532536, 5.62454845377935; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 7.29008888076079, !- X,Y,Z Vertex 4 {m}
  7.36279757855444, -1.33332128614213, 7.29008888076079, !- X,Y,Z Vertex 5 {m}
  4.43138850353544, 5.44538314325047, 7.29008888076079; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 4151 Area 9921,  !- Construction Name
  Space 1 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 3.64504444038039, !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 3.64504444038039, !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 3.64504444038039, !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 3.64504444038039, !- X,Y,Z Vertex 4 {m}
  0.0739000347063826, 5.0008762361363, 3.64504444038039, !- X,Y,Z Vertex 5 {m}
  0.549262550372072, 3.77848644775338, 3.64504444038039; !- X,Y,Z Vertex 6 {m}

InternalMass,
  Space 1 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 1 ZN,                             !- Zone or ZoneList Name
  198.420701494309;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 1 Infiltration,                   !- Name
  Space 1 ZN,                             !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006191944552,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Space 2 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 4151 Area 9921,  !- Construction Name
  Space 2 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 7.29008888076079, !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 7.29008888076079, !- X,Y,Z Vertex 4 {m}
  0.0739000347063826, 5.0008762361363, 7.29008888076079, !- X,Y,Z Vertex 5 {m}
  0.549262550372072, 3.77848644775338, 7.29008888076079; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.36279757855444, -1.33332128614213, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  4.43138850353544, 5.44538314325047, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  4.43138850353544, 5.44538314325047, 10.9351333211412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3527158109812, -1.31000781444444, 9.2632846894487, !- X,Y,Z Vertex 1 {m}
  7.3527158109812, -1.31000781444444, 8.05208888076079, !- X,Y,Z Vertex 2 {m}
  4.44147027110868, 5.42206967155278, 8.05208888076079, !- X,Y,Z Vertex 3 {m}
  4.44147027110868, 5.42206967155278, 9.2632846894487; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64977847895585, -6.11175729362214, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  -3.64977847895585, -6.11175729362214, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  7.36279757855444, -1.33332128614213, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  7.36279757855444, -1.33332128614213, 10.9351333211412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.62647744711646, -6.10164680821243, 9.26006535610539, !- X,Y,Z Vertex 1 {m}
  -3.62647744711646, -6.10164680821243, 8.05208888076079, !- X,Y,Z Vertex 2 {m}
  7.33949654671505, -1.34343177155184, 8.05208888076079, !- X,Y,Z Vertex 3 {m}
  7.33949654671505, -1.34343177155184, 9.26006535610539; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1357666527747, 1.88934248642672, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  -7.1357666527747, 1.88934248642672, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 10.9351333211412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1256212691984, 1.86605662822717, 9.26199600939927, !- X,Y,Z Vertex 1 {m}
  -7.1256212691984, 1.86605662822717, 8.05208888076079, !- X,Y,Z Vertex 2 {m}
  -3.65992386253215, -6.08847143542258, 8.05208888076079, !- X,Y,Z Vertex 3 {m}
  -3.65992386253215, -6.08847143542258, 9.26199600939927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0739000347063826, 5.0008762361363, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 10.9351333211412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0505792130763587, 4.99081148186704, 9.26278593313843, !- X,Y,Z Vertex 1 {m}
  0.0505792130763587, 4.99081148186704, 8.05208888076079, !- X,Y,Z Vertex 2 {m}
  -7.11244583114468, 1.89940724069598, 8.05208888076079, !- X,Y,Z Vertex 3 {m}
  -7.11244583114468, 1.89940724069598, 9.26278593313843; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  0.549262550372072, 3.77848644775338, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  0.0739000347063826, 5.0008762361363, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  0.0739000347063826, 5.0008762361363, 10.9351333211412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.540056605275891, 3.8021594402741, 9.30342051581922, !- X,Y,Z Vertex 1 {m}
  0.540056605275891, 3.8021594402741, 8.05208888076079, !- X,Y,Z Vertex 2 {m}
  0.083105979802563, 4.97720324361558, 8.05208888076079, !- X,Y,Z Vertex 3 {m}
  0.083105979802563, 4.97720324361558, 9.30342051581922; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  4.43138850353544, 5.44538314325047, 7.29008888076079, !- X,Y,Z Vertex 2 {m}
  0.549262550372072, 3.77848644775338, 7.29008888076079, !- X,Y,Z Vertex 3 {m}
  0.549262550372072, 3.77848644775338, 10.9351333211412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.40804903505411, 5.43536170567849, 9.26959289415975, !- X,Y,Z Vertex 1 {m}
  4.40804903505411, 5.43536170567849, 8.05208888076079, !- X,Y,Z Vertex 2 {m}
  0.5726020188534, 3.78850788532536, 8.05208888076079, !- X,Y,Z Vertex 3 {m}
  0.5726020188534, 3.78850788532536, 9.26959289415975; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 10.9351333211412, !- X,Y,Z Vertex 4 {m}
  7.36279757855444, -1.33332128614213, 10.9351333211412, !- X,Y,Z Vertex 5 {m}
  4.43138850353544, 5.44538314325047, 10.9351333211412; !- X,Y,Z Vertex 6 {m}

InternalMass,
  Space 2 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 2 ZN,                             !- Zone or ZoneList Name
  198.420701494309;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 2 Infiltration,                   !- Name
  Space 2 ZN,                             !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006191944552,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Space 3 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 4151 Area 9921,  !- Construction Name
  Space 3 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 10.9351333211412, !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 10.9351333211412, !- X,Y,Z Vertex 4 {m}
  0.0739000347063826, 5.0008762361363, 10.9351333211412, !- X,Y,Z Vertex 5 {m}
  0.549262550372072, 3.77848644775338, 10.9351333211412; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.36279757855444, -1.33332128614213, 14.5801777615216, !- X,Y,Z Vertex 1 {m}
  7.36279757855444, -1.33332128614213, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  4.43138850353544, 5.44538314325047, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  4.43138850353544, 5.44538314325047, 14.5801777615216; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3527158109812, -1.31000781444444, 12.9083291298291, !- X,Y,Z Vertex 1 {m}
  7.3527158109812, -1.31000781444444, 11.6971333211412, !- X,Y,Z Vertex 2 {m}
  4.44147027110868, 5.42206967155278, 11.6971333211412, !- X,Y,Z Vertex 3 {m}
  4.44147027110868, 5.42206967155278, 12.9083291298291; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64977847895585, -6.11175729362214, 14.5801777615216, !- X,Y,Z Vertex 1 {m}
  -3.64977847895585, -6.11175729362214, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  7.36279757855444, -1.33332128614213, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  7.36279757855444, -1.33332128614213, 14.5801777615216; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.62647744711646, -6.10164680821243, 12.9051097964858, !- X,Y,Z Vertex 1 {m}
  -3.62647744711646, -6.10164680821243, 11.6971333211412, !- X,Y,Z Vertex 2 {m}
  7.33949654671505, -1.34343177155184, 11.6971333211412, !- X,Y,Z Vertex 3 {m}
  7.33949654671505, -1.34343177155184, 12.9051097964858; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1357666527747, 1.88934248642672, 14.5801777615216, !- X,Y,Z Vertex 1 {m}
  -7.1357666527747, 1.88934248642672, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  -3.64977847895585, -6.11175729362214, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 14.5801777615216; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.1256212691984, 1.86605662822717, 12.9070404497797, !- X,Y,Z Vertex 1 {m}
  -7.1256212691984, 1.86605662822717, 11.6971333211412, !- X,Y,Z Vertex 2 {m}
  -3.65992386253215, -6.08847143542258, 11.6971333211412, !- X,Y,Z Vertex 3 {m}
  -3.65992386253215, -6.08847143542258, 12.9070404497797; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0739000347063826, 5.0008762361363, 14.5801777615216, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  -7.1357666527747, 1.88934248642672, 14.5801777615216; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0505792130763589, 4.99081148186704, 12.9078303735188, !- X,Y,Z Vertex 1 {m}
  0.0505792130763589, 4.99081148186704, 11.6971333211412, !- X,Y,Z Vertex 2 {m}
  -7.11244583114468, 1.89940724069598, 11.6971333211412, !- X,Y,Z Vertex 3 {m}
  -7.11244583114468, 1.89940724069598, 12.9078303735188; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 14.5801777615216, !- X,Y,Z Vertex 1 {m}
  0.549262550372072, 3.77848644775338, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  0.0739000347063826, 5.0008762361363, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  0.0739000347063826, 5.0008762361363, 14.5801777615216; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.540056605275891, 3.8021594402741, 12.9484649561996, !- X,Y,Z Vertex 1 {m}
  0.540056605275891, 3.8021594402741, 11.6971333211412, !- X,Y,Z Vertex 2 {m}
  0.0831059798025632, 4.97720324361558, 11.6971333211412, !- X,Y,Z Vertex 3 {m}
  0.0831059798025632, 4.97720324361558, 12.9484649561996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43138850353544, 5.44538314325047, 14.5801777615216, !- X,Y,Z Vertex 1 {m}
  4.43138850353544, 5.44538314325047, 10.9351333211412, !- X,Y,Z Vertex 2 {m}
  0.549262550372072, 3.77848644775338, 10.9351333211412, !- X,Y,Z Vertex 3 {m}
  0.549262550372072, 3.77848644775338, 14.5801777615216; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Surface 31,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.40804903505411, 5.43536170567849, 12.9146373345402, !- X,Y,Z Vertex 1 {m}
  4.40804903505411, 5.43536170567849, 11.6971333211412, !- X,Y,Z Vertex 2 {m}
  0.5726020188534, 3.78850788532536, 11.6971333211412, !- X,Y,Z Vertex 3 {m}
  0.5726020188534, 3.78850788532536, 12.9146373345402; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.549262550372072, 3.77848644775338, 14.5801777615216, !- X,Y,Z Vertex 1 {m}
  0.0739000347063826, 5.0008762361363, 14.5801777615216, !- X,Y,Z Vertex 2 {m}
  -7.1357666527747, 1.88934248642672, 14.5801777615216, !- X,Y,Z Vertex 3 {m}
  -3.64977847895585, -6.11175729362214, 14.5801777615216, !- X,Y,Z Vertex 4 {m}
  7.36279757855444, -1.33332128614213, 14.5801777615216, !- X,Y,Z Vertex 5 {m}
  4.43138850353544, 5.44538314325047, 14.5801777615216; !- X,Y,Z Vertex 6 {m}

InternalMass,
  Space 3 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 3 ZN,                             !- Zone or ZoneList Name
  198.420701494309;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 3 Infiltration,                   !- Name
  Space 3 ZN,                             !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0006191944552,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Space 3 ZN Thermostat,                  !- Name
  Space 3 ZN,                             !- Zone or ZoneList Name
  Space 3 ZN Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Type 1 Thermostat 4,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Space 3 ZN Thermostat Schedule,         !- Name
  Space 3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Space 3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Type 1 Thermostat 4,              !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK;    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Space 3 ZN,                             !- Zone Name
  Space 3 ZN Equipment List,              !- Zone Conditioning Equipment List Name
  Space 3 ZN Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Space 3 ZN Zone Air Node,               !- Zone Air Node Name
  Space 3 ZN Return Node List;            !- Zone Return Air Node or NodeList Name

NodeList,
  Space 3 ZN Inlet Node List,             !- Name
  Space 3 ZN VAV Terminal Outlet Air Node, !- Node Name 1
  Space 3 ZN VAV Terminal 1 Outlet Air Node, !- Node Name 2
  Space 3 ZN VAV Terminal 2 Outlet Air Node, !- Node Name 3
  Space 3 ZN VAV Terminal 3 Outlet Air Node; !- Node Name 4

NodeList,
  Space 3 ZN Return Node List,            !- Name
  Space 3 ZN Return Air Node,             !- Node Name 1
  Node 27,                                !- Node Name 2
  Node 39,                                !- Node Name 3
  Node 51;                                !- Node Name 4

ZoneHVAC:AirDistributionUnit,
  ADU Space 3 ZN VAV Terminal,            !- Name
  Space 3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Space 3 ZN VAV Terminal;                !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Space 3 ZN VAV Terminal,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 3 ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
  Node 16,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Space 3 ZN Electric Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Space 3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Space 3 ZN Electric Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Space 3 ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
  Space 3 ZN VAV Terminal Outlet Air Node; !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:AirDistributionUnit,
  ADU Space 3 ZN VAV Terminal 1,          !- Name
  Space 3 ZN VAV Terminal 1 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Space 3 ZN VAV Terminal 1;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Space 3 ZN VAV Terminal 1,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 3 ZN VAV Terminal 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node 28,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Space 3 ZN Electric Reheat Coil 1,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Space 3 ZN VAV Terminal 1 Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Space 3 ZN Electric Reheat Coil 1,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Space 3 ZN VAV Terminal 1 Damper Outlet, !- Air Inlet Node Name
  Space 3 ZN VAV Terminal 1 Outlet Air Node; !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  ADU Space 3 ZN VAV Terminal 2,          !- Name
  Space 3 ZN VAV Terminal 2 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Space 3 ZN VAV Terminal 2;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Space 3 ZN VAV Terminal 2,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 3 ZN VAV Terminal 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 40,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Space 3 ZN Electric Reheat Coil 2,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Space 3 ZN VAV Terminal 2 Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Space 3 ZN Electric Reheat Coil 2,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Space 3 ZN VAV Terminal 2 Damper Outlet, !- Air Inlet Node Name
  Space 3 ZN VAV Terminal 2 Outlet Air Node; !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  ADU Space 3 ZN VAV Terminal 3,          !- Name
  Space 3 ZN VAV Terminal 3 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Space 3 ZN VAV Terminal 3;              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Space 3 ZN VAV Terminal 3,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 3 ZN VAV Terminal 3 Damper Outlet, !- Damper Air Outlet Node Name
  Space 3 ZN VAV Terminal 3 Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Space 3 ZN Electric Reheat Coil 3,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Space 3 ZN VAV Terminal 3 Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Space 3 ZN Electric Reheat Coil 3,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Space 3 ZN VAV Terminal 3 Damper Outlet, !- Air Inlet Node Name
  Space 3 ZN VAV Terminal 3 Outlet Air Node; !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Space 3 ZN Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Space 3 ZN VAV Terminal,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Space 3 ZN VAV Terminal 1,          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Space 3 ZN VAV Terminal 2,          !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 4
  ADU Space 3 ZN VAV Terminal 3,          !- Zone Equipment Name 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 4
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 4

Sizing:Zone,
  Space 3 ZN,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Controller:MechanicalVentilation,
  1 Zone PVAV Ventilation Controller,     !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 3 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Type 1 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Controller:MechanicalVentilation,
  1 Zone PVAV 1 Ventilation Controller,   !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 3 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
  1 Zone PVAV 2 Ventilation Controller,   !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 3 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
  1 Zone PVAV 3 Ventilation Controller,   !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 3 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-15.87,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-14.76,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  Typical Insulation R-8.93,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-9.73,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  BLUE 6MM,                               !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 4151 Area 9921,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  99.2103507471546,                       !- Area {m2}
  41.5063854426879;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 2,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 3,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  SYS1ZonePVAV1maxOASchDefault,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SYS1ZonePVAV2maxOASchDefault,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SYS1ZonePVAV3maxOASchDefault,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SYS1ZonePVAVmaxOASchDefault,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Sunday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Sunday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Monday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Tuesday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Wednesday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Thursday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Friday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Saturday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Holiday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  OfficeMedium HVACOperationSchd Default, !- Sunday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HVACOperationSchd Default, !- Holiday Schedule:Day Name
  OfficeMedium HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HVACOperationSchd Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HVACOperationSchd Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HVACOperationSchd,         !- Name
  ,                                       !- Schedule Type Limits Name
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 1,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 1;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 1,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 2,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 2;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 2,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 3,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 3;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 3,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SYS1ZonePVAV1maxOASch Week Rule - Jan1-Dec31, !- Name
  SYS1ZonePVAV1maxOASchDefault,           !- Sunday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- Monday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- Tuesday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- Wednesday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- Thursday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- Friday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- Saturday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- Holiday Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- SummerDesignDay Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- WinterDesignDay Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault,           !- CustomDay1 Schedule:Day Name
  SYS1ZonePVAV1maxOASchDefault;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SYS1ZonePVAV1maxOASch,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  SYS1ZonePVAV1maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SYS1ZonePVAV2maxOASch Week Rule - Jan1-Dec31, !- Name
  SYS1ZonePVAV2maxOASchDefault,           !- Sunday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- Monday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- Tuesday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- Wednesday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- Thursday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- Friday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- Saturday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- Holiday Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- SummerDesignDay Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- WinterDesignDay Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault,           !- CustomDay1 Schedule:Day Name
  SYS1ZonePVAV2maxOASchDefault;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SYS1ZonePVAV2maxOASch,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  SYS1ZonePVAV2maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SYS1ZonePVAV3maxOASch Week Rule - Jan1-Dec31, !- Name
  SYS1ZonePVAV3maxOASchDefault,           !- Sunday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- Monday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- Tuesday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- Wednesday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- Thursday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- Friday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- Saturday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- Holiday Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- SummerDesignDay Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- WinterDesignDay Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault,           !- CustomDay1 Schedule:Day Name
  SYS1ZonePVAV3maxOASchDefault;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SYS1ZonePVAV3maxOASch,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  SYS1ZonePVAV3maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SYS1ZonePVAVmaxOASch Week Rule - Jan1-Dec31, !- Name
  SYS1ZonePVAVmaxOASchDefault,            !- Sunday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- Monday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- Tuesday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- Wednesday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- Thursday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- Friday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- Saturday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- Holiday Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- SummerDesignDay Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- WinterDesignDay Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault,            !- CustomDay1 Schedule:Day Name
  SYS1ZonePVAVmaxOASchDefault;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SYS1ZonePVAVmaxOASch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SYS1ZonePVAVmaxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  1 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone PVAV Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone PVAV Supply Inlet Node,          !- Supply Side Inlet Node Name
  1 Zone PVAV Demand Outlet Node,         !- Demand Side Outlet Node Name
  1 Zone PVAV Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  1 Zone PVAV Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone PVAV Supply Outlet Nodes,        !- Name
  1 Zone PVAV Supply Outlet Node;         !- Node Name 1

NodeList,
  1 Zone PVAV Demand Inlet Nodes,         !- Name
  1 Zone PVAV Demand Inlet Node;          !- Node Name 1

Sizing:System,
  1 Zone PVAV,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone PVAV Supply Branches,            !- Name
  1 Zone PVAV Main Branch;                !- Branch Name 1

Branch,
  1 Zone PVAV Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone PVAV OA System,                  !- Component Name 1
  1 Zone PVAV Supply Inlet Node,          !- Component Inlet Node Name 1
  1 Zone PVAV Mixed Air Node,             !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Component Name 2
  1 Zone PVAV Mixed Air Node,             !- Component Inlet Node Name 2
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  1 Zone PVAV Main Gas Htg Coil,          !- Component Name 3
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone PVAV Fan,                        !- Component Name 4
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone PVAV Supply Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone PVAV OA System,                  !- Name
  1 Zone PVAV OA System Controller List,  !- Controller List Name
  1 Zone PVAV OA System Equipment List,   !- Outdoor Air Equipment List Name
  1 Zone PVAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone PVAV OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  1 Zone PVAV Relief Air Node,            !- Relief Air Outlet Node Name
  1 Zone PVAV Supply Inlet Node,          !- Return Air Node Name
  1 Zone PVAV Mixed Air Node,             !- Mixed Air Node Name
  1 Zone PVAV Outdoor Air Node,           !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  SYS1ZonePVAVmaxOASch,                   !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone PVAV Ventilation Controller,     !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone PVAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone PVAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone PVAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone PVAV Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone PVAV OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone PVAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone PVAV OA System Outdoor Air Mixer, !- Name
  1 Zone PVAV Mixed Air Node,             !- Mixed Air Node Name
  1 Zone PVAV Outdoor Air Node,           !- Outdoor Air Stream Node Name
  1 Zone PVAV Relief Air Node,            !- Relief Air Stream Node Name
  1 Zone PVAV Supply Inlet Node;          !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone PVAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV Supply Outlet Node,         !- Reference Setpoint Node Name
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV Supply Outlet Node,         !- Fan Outlet Node Name
  1 Zone PVAV Mixed Air Node;             !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1 Zone PVAV Mixed Air Node,             !- DX Cooling Coil System Inlet Node Name
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  1 Zone PVAV Mixed Air Node,             !- Air Inlet Node Name
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV Supply Outlet Node,         !- Reference Setpoint Node Name
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV Supply Outlet Node,         !- Fan Outlet Node Name
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  1 Zone PVAV Main Gas Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV Supply Outlet Node,         !- Reference Setpoint Node Name
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV Supply Outlet Node,         !- Fan Outlet Node Name
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone PVAV Fan,                        !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone PVAV Main Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV Supply Outlet Node,         !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone PVAV Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone PVAV 1 Zone PVAV Demand Inlet Node Supply Path, !- Name
  1 Zone PVAV Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  1 Zone PVAV Demand Inlet Node,          !- Inlet Node Name
  Node 16;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone PVAV Return Path,                !- Name
  1 Zone PVAV Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  1 Zone PVAV Demand Outlet Node,         !- Outlet Node Name
  Space 3 ZN Return Air Node;             !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone PVAV 1 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone PVAV 1 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone PVAV 1 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone PVAV 1 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone PVAV 1 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone PVAV 1 Supply Outlet Nodes,      !- Name
  1 Zone PVAV 1 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone PVAV 1 Demand Inlet Nodes,       !- Name
  1 Zone PVAV 1 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone PVAV 1,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone PVAV 1 Supply Branches,          !- Name
  1 Zone PVAV 1 Main Branch;              !- Branch Name 1

Branch,
  1 Zone PVAV 1 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone PVAV 1 OA System,                !- Component Name 1
  1 Zone PVAV 1 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone PVAV 1 Mixed Air Node,           !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Component Name 2
  1 Zone PVAV 1 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  1 Zone PVAV 1 Main Gas Htg Coil,        !- Component Name 3
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone PVAV 1 Fan,                      !- Component Name 4
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone PVAV 1 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone PVAV 1 OA System,                !- Name
  1 Zone PVAV 1 OA System Controller List, !- Controller List Name
  1 Zone PVAV 1 OA System Equipment List, !- Outdoor Air Equipment List Name
  1 Zone PVAV 1 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone PVAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  1 Zone PVAV 1 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone PVAV 1 Supply Inlet Node,        !- Return Air Node Name
  1 Zone PVAV 1 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone PVAV 1 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  SYS1ZonePVAV1maxOASch,                  !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone PVAV 1 Ventilation Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone PVAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone PVAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone PVAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone PVAV 1 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone PVAV 1 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone PVAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone PVAV 1 OA System Outdoor Air Mixer, !- Name
  1 Zone PVAV 1 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone PVAV 1 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone PVAV 1 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone PVAV 1 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone PVAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 1 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 1 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 1 Mixed Air Node;           !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1 Zone PVAV 1 Mixed Air Node,           !- DX Cooling Coil System Inlet Node Name
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  1 Zone PVAV 1 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 1 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 1 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  1 Zone PVAV 1 Main Gas Htg Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 1 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 1 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone PVAV 1 Fan,                      !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV 1 Supply Outlet Node,       !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 1,              !- Schedule Name
  1 Zone PVAV 1 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone PVAV 1 1 Zone PVAV 1 Demand Inlet Node Supply Path, !- Name
  1 Zone PVAV 1 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  1 Zone PVAV 1 Demand Inlet Node,        !- Inlet Node Name
  Node 28;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone PVAV 1 Return Path,              !- Name
  1 Zone PVAV 1 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  1 Zone PVAV 1 Demand Outlet Node,       !- Outlet Node Name
  Node 27;                                !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone PVAV 2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone PVAV 2 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone PVAV 2 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone PVAV 2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone PVAV 2 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone PVAV 2 Supply Outlet Nodes,      !- Name
  1 Zone PVAV 2 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone PVAV 2 Demand Inlet Nodes,       !- Name
  1 Zone PVAV 2 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone PVAV 2,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone PVAV 2 Supply Branches,          !- Name
  1 Zone PVAV 2 Main Branch;              !- Branch Name 1

Branch,
  1 Zone PVAV 2 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone PVAV 2 OA System,                !- Component Name 1
  1 Zone PVAV 2 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone PVAV 2 Mixed Air Node,           !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Component Name 2
  1 Zone PVAV 2 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  1 Zone PVAV 2 Main Gas Htg Coil,        !- Component Name 3
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone PVAV 2 Fan,                      !- Component Name 4
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone PVAV 2 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone PVAV 2 OA System,                !- Name
  1 Zone PVAV 2 OA System Controller List, !- Controller List Name
  1 Zone PVAV 2 OA System Equipment List, !- Outdoor Air Equipment List Name
  1 Zone PVAV 2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone PVAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  1 Zone PVAV 2 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone PVAV 2 Supply Inlet Node,        !- Return Air Node Name
  1 Zone PVAV 2 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone PVAV 2 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  SYS1ZonePVAV2maxOASch,                  !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone PVAV 2 Ventilation Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone PVAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone PVAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone PVAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone PVAV 2 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone PVAV 2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone PVAV 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone PVAV 2 OA System Outdoor Air Mixer, !- Name
  1 Zone PVAV 2 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone PVAV 2 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone PVAV 2 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone PVAV 2 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone PVAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 2 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 2 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 2 Mixed Air Node;           !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1 Zone PVAV 2 Mixed Air Node,           !- DX Cooling Coil System Inlet Node Name
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  1 Zone PVAV 2 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 2 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 2 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  1 Zone PVAV 2 Main Gas Htg Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 2 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 2 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone PVAV 2 Fan,                      !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV 2 Supply Outlet Node,       !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone PVAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 2,              !- Schedule Name
  1 Zone PVAV 2 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone PVAV 2 1 Zone PVAV 2 Demand Inlet Node Supply Path, !- Name
  1 Zone PVAV 2 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  1 Zone PVAV 2 Demand Inlet Node,        !- Inlet Node Name
  Node 40;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone PVAV 2 Return Path,              !- Name
  1 Zone PVAV 2 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  1 Zone PVAV 2 Demand Outlet Node,       !- Outlet Node Name
  Node 39;                                !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone PVAV 3,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone PVAV 3 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone PVAV 3 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone PVAV 3 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone PVAV 3 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone PVAV 3 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone PVAV 3 Supply Outlet Nodes,      !- Name
  1 Zone PVAV 3 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone PVAV 3 Demand Inlet Nodes,       !- Name
  1 Zone PVAV 3 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone PVAV 3,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeMedium HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone PVAV 3 Supply Branches,          !- Name
  1 Zone PVAV 3 Main Branch;              !- Branch Name 1

Branch,
  1 Zone PVAV 3 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone PVAV 3 OA System,                !- Component Name 1
  1 Zone PVAV 3 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone PVAV 3 Mixed Air Node,           !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Component Name 2
  1 Zone PVAV 3 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  1 Zone PVAV 3 Main Gas Htg Coil,        !- Component Name 3
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone PVAV 3 Fan,                      !- Component Name 4
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone PVAV 3 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone PVAV 3 OA System,                !- Name
  1 Zone PVAV 3 OA System Controller List, !- Controller List Name
  1 Zone PVAV 3 OA System Equipment List, !- Outdoor Air Equipment List Name
  1 Zone PVAV 3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  1 Zone PVAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  1 Zone PVAV 3 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone PVAV 3 Supply Inlet Node,        !- Return Air Node Name
  1 Zone PVAV 3 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone PVAV 3 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  SYS1ZonePVAV3maxOASch,                  !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone PVAV 3 Ventilation Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  1 Zone PVAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone PVAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone PVAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone PVAV 3 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone PVAV 3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone PVAV 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone PVAV 3 OA System Outdoor Air Mixer, !- Name
  1 Zone PVAV 3 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone PVAV 3 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone PVAV 3 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone PVAV 3 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone PVAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 3 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 3 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 3 Mixed Air Node;           !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1 Zone PVAV 3 Mixed Air Node,           !- DX Cooling Coil System Inlet Node Name
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  1 Zone PVAV 3 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 3 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 3 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  1 Zone PVAV 3 Main Gas Htg Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone PVAV 3 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone PVAV 3 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone PVAV 3 Fan,                      !- Name
  OfficeMedium HVACOperationSchd,         !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone PVAV 3 Main Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone PVAV 3 Supply Outlet Node,       !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone PVAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 3,              !- Schedule Name
  1 Zone PVAV 3 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone PVAV 3 1 Zone PVAV 3 Demand Inlet Node Supply Path, !- Name
  1 Zone PVAV 3 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  1 Zone PVAV 3 Demand Inlet Node,        !- Inlet Node Name
  Space 3 ZN VAV Terminal 3 Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone PVAV 3 Return Path,              !- Name
  1 Zone PVAV 3 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  1 Zone PVAV 3 Demand Outlet Node,       !- Outlet Node Name
  Node 51;                                !- Inlet Node Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:Files,
  Yes,                                    !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  No,                                     !- Output JSON
  No,                                     !- Output AUDIT
  No,                                     !- Output Zone Sizing
  No,                                     !- Output System Sizing
  No,                                     !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  No,                                     !- Output DFS
  No,                                     !- Output GLHE
  No,                                     !- Output DelightIn
  No,                                     !- Output DelightELdmp
  No,                                     !- Output DelightDFdmp
  No,                                     !- Output EDD
  No,                                     !- Output DBG
  No,                                     !- Output PerfLog
  No,                                     !- Output SLN
  No,                                     !- Output SCI
  No,                                     !- Output WRL
  No,                                     !- Output Screen
  No,                                     !- Output ExtShd
  No;                                     !- Output Tarcog

Site:Location,
  Burlington International Ap_VT_USA,     !- Name
  44.47,                                  !- Latitude {deg}
  -73.15,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  101;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  8.7,                                    !- January Ground Temperature {C}
  2.8,                                    !- February Ground Temperature {C}
  -1.5,                                   !- March Ground Temperature {C}
  -7.2,                                   !- April Ground Temperature {C}
  -5.6,                                   !- May Ground Temperature {C}
  -0.5,                                   !- June Ground Temperature {C}
  7.8,                                    !- July Ground Temperature {C}
  13.8,                                   !- August Ground Temperature {C}
  19.3,                                   !- September Ground Temperature {C}
  21.1,                                   !- October Ground Temperature {C}
  19.8,                                   !- November Ground Temperature {C}
  15.1;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.8,                                    !- Annual Average Outdoor Air Temperature {C}
  28.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Burlington International Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100118,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.002;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Burlington International Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -22.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -22.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100118,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Space Type 1,                           !- Name
  Space 0 ZN,                             !- Zone Name 1
  Space 1 ZN,                             !- Zone Name 2
  Space 2 ZN,                             !- Zone Name 3
  Space 3 ZN;                             !- Zone Name 4

Lights,
  Space Type 1 Lights,                    !- Name
  Space Type 1,                           !- Zone or ZoneList Name
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Type 1 People,                    !- Name
  Space Type 1,                           !- Zone or ZoneList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Type 1 Elec Equip,                !- Name
  Space Type 1,                           !- Zone or ZoneList Name
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Schedule Name
  14338.152,                              !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV1FanPwrExp;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV1HeatSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV1NumberofStages;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV1Stg1Spd;                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV1Stg2Spd;                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV1VenSpeed;                  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV2FanPwrExp;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV2HeatSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV2NumberofStages;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV2Stg1Spd;                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV2Stg2Spd;                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV2VenSpeed;                  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV3FanPwrExp;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV3HeatSpeed;                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV3NumberofStages;            !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV3Stg1Spd;                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV3Stg2Spd;                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAV3VenSpeed;                  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAVFanPwrExp;                  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAVHeatSpeed;                  !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAVNumberofStages;             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAVStg1Spd;                    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAVStg2Spd;                    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SYS1ZonePVAVVenSpeed;                   !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV1DesignFlowMass,            !- Name
  Controller Outdoor Air 2,               !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV1FanDesignPressure,         !- Name
  1 Zone PVAV 1 Fan,                      !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV1OADesignMass,              !- Name
  Controller Outdoor Air 2,               !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV2DesignFlowMass,            !- Name
  Controller Outdoor Air 3,               !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV2FanDesignPressure,         !- Name
  1 Zone PVAV 2 Fan,                      !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV2OADesignMass,              !- Name
  Controller Outdoor Air 3,               !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV3DesignFlowMass,            !- Name
  Controller Outdoor Air 4,               !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV3FanDesignPressure,         !- Name
  1 Zone PVAV 3 Fan,                      !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAV3OADesignMass,              !- Name
  Controller Outdoor Air 4,               !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAVDesignFlowMass,             !- Name
  Controller Outdoor Air 1,               !- Internal Data Index Key Name
  Outdoor Air Controller Maximum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAVFanDesignPressure,          !- Name
  1 Zone PVAV Fan,                        !- Internal Data Index Key Name
  Fan Nominal Pressure Rise;              !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SYS1ZonePVAVOADesignMass,               !- Name
  Controller Outdoor Air 1,               !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

EnergyManagementSystem:Sensor,
  OATF,                                   !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OATF_1,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OATF_2,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OATF_3,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAWBC,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAWBC_1,                                !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAWBC_2,                                !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAWBC_3,                                !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Space_3_ZNTemp,                         !- Name
  Space 3 ZN Zone Air Node,               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Space_3_ZNTemp_1,                       !- Name
  Space 3 ZN Zone Air Node,               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Space_3_ZNTemp_2,                       !- Name
  Space 3 ZN Zone Air Node,               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Space_3_ZNTemp_3,                       !- Name
  Space 3 ZN Zone Air Node,               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV1DATRqd,                    !- Name
  1 Zone PVAV 1 Supply Outlet Node,       !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV1HeatingRTF,                !- Name
  1 Zone PVAV 1 Main Gas Htg Coil,        !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV1OAFlowMass,                !- Name
  1 Zone PVAV 1 Outdoor Air Node,         !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV1OASch,                     !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV1RTF,                       !- Name
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV1SpeedRatio,                !- Name
  1 Zone PVAV 1 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Output:Variable or Output:Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV2DATRqd,                    !- Name
  1 Zone PVAV 2 Supply Outlet Node,       !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV2HeatingRTF,                !- Name
  1 Zone PVAV 2 Main Gas Htg Coil,        !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV2OAFlowMass,                !- Name
  1 Zone PVAV 2 Outdoor Air Node,         !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV2OASch,                     !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV2RTF,                       !- Name
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV2SpeedRatio,                !- Name
  1 Zone PVAV 2 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Output:Variable or Output:Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV3DATRqd,                    !- Name
  1 Zone PVAV 3 Supply Outlet Node,       !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV3HeatingRTF,                !- Name
  1 Zone PVAV 3 Main Gas Htg Coil,        !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV3OAFlowMass,                !- Name
  1 Zone PVAV 3 Outdoor Air Node,         !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV3OASch,                     !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV3RTF,                       !- Name
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAV3SpeedRatio,                !- Name
  1 Zone PVAV 3 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Output:Variable or Output:Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAVDATRqd,                     !- Name
  1 Zone PVAV Supply Outlet Node,         !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAVHeatingRTF,                 !- Name
  1 Zone PVAV Main Gas Htg Coil,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAVOAFlowMass,                 !- Name
  1 Zone PVAV Outdoor Air Node,           !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAVOASch,                      !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAVRTF,                        !- Name
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER, !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SYS1ZonePVAVSpeedRatio,                 !- Name
  1 Zone PVAV 2spd DX Clg Coil 40kBtu/hr 9.7SEER CoilSystem, !- Output:Variable or Output:Meter Index Key Name
  Coil System Compressor Speed Ratio;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  SYS1ZonePVAV1FanPressure,               !- Name
  1 Zone PVAV 1 Fan,                      !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS1ZonePVAV1TimestepEconEff,           !- Name
  SYS1ZonePVAV1maxOASch,                  !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS1ZonePVAV2FanPressure,               !- Name
  1 Zone PVAV 2 Fan,                      !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS1ZonePVAV2TimestepEconEff,           !- Name
  SYS1ZonePVAV2maxOASch,                  !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS1ZonePVAV3FanPressure,               !- Name
  1 Zone PVAV 3 Fan,                      !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS1ZonePVAV3TimestepEconEff,           !- Name
  SYS1ZonePVAV3maxOASch,                  !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS1ZonePVAVFanPressure,                !- Name
  1 Zone PVAV Fan,                        !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Pressure Rise;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS1ZonePVAVTimestepEconEff,            !- Name
  SYS1ZonePVAVmaxOASch,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SYS1ZonePVAV1EconomizerCTRLProg,        !- Name
  SET SYS1ZonePVAV1TimestepEconEff = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET SYS1ZonePVAV1DATRqd = (SYS1ZonePVAV1DATRqd*1.8)+32, !- Program Line 3
  SET OATF = (OATF_1*1.8)+32,             !- Program Line 4
  SET OAwbF = (OAWBC_1*1.8)+32,           !- Program Line 5
  IF SYS1ZonePVAV1OAFlowMass > (SYS1ZonePVAV1OADesignMass*SYS1ZonePVAV1OASch), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-SYS1ZonePVAV1DATRqd,  !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SYS1ZonePVAV1NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET SYS1ZonePVAV1TimestepEconEff = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET SYS1ZonePVAV1TimestepEconEff = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET SYS1ZonePVAV1TimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF SYS1ZonePVAV1TimestepEconEff > MaxE, !- Program Line 41
  SET SYS1ZonePVAV1TimestepEconEff = MaxE, !- Program Line 42
  ELSEIF SYS1ZonePVAV1TimestepEconEff < (SYS1ZonePVAV1OADesignMass*SYS1ZonePVAV1OASch), !- Program Line 43
  SET SYS1ZonePVAV1TimestepEconEff = (SYS1ZonePVAV1OADesignMass*SYS1ZonePVAV1OASch), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

EnergyManagementSystem:Program,
  SYS1ZonePVAV1FanControl,                !- Name
  IF SYS1ZonePVAV1NumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF SYS1ZonePVAV1HeatingRTF > 0,         !- Program Line 4
  SET Heating = SYS1ZonePVAV1HeatingRTF,  !- Program Line 5
  SET Ven = 1-SYS1ZonePVAV1HeatingRTF,    !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SYS1ZonePVAV1VenSpeed,   !- Program Line 12
  IF SYS1ZonePVAV1SpeedRatio == 0,        !- Program Line 13
  IF SYS1ZonePVAV1RTF > 0,                !- Program Line 14
  SET Stage1 = SYS1ZonePVAV1RTF,          !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-SYS1ZonePVAV1RTF,           !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF SYS1ZonePVAV1OAFlowMass > (SYS1ZonePVAV1OADesignMass*SYS1ZonePVAV1OASch), !- Program Line 19
  SET SYS1ZonePVAV1Stg1Spd = 1.0,         !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF SYS1ZonePVAV1OAFlowMass > (SYS1ZonePVAV1OADesignMass*SYS1ZonePVAV1OASch), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  SET ExpDAT = SYS1ZonePVAV1DATRqd-(1-SYS1ZonePVAV1VenSpeed)*Space_3_ZNTemp_1, !- Program Line 28
  SET ExpDAT = ExpDAT/SYS1ZonePVAV1VenSpeed, !- Program Line 29
  IF OATF_1 > ExpDAT,                     !- Program Line 30
  SET EcoSpeed = SYS1ZonePVAV1Stg2Spd,    !- Program Line 31
  ENDIF,                                  !- Program Line 32
  ELSE,                                   !- Program Line 33
  SET Eco = 0,                            !- Program Line 34
  SET Ven = 1.0,                          !- Program Line 35
  ENDIF,                                  !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ELSE,                                   !- Program Line 38
  SET Stage1 = 1-SYS1ZonePVAV1SpeedRatio, !- Program Line 39
  SET Stage2 = SYS1ZonePVAV1SpeedRatio,   !- Program Line 40
  SET Ven = 0,                            !- Program Line 41
  SET Eco = 0,                            !- Program Line 42
  IF SYS1ZonePVAV1OAFlowMass > (SYS1ZonePVAV1OADesignMass*SYS1ZonePVAV1OASch), !- Program Line 43
  SET SYS1ZonePVAV1Stg1Spd = 1.0,         !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  SET FPR = Ven*(SYS1ZonePVAV1VenSpeed ^ SYS1ZonePVAV1FanPwrExp), !- Program Line 48
  SET FPR = FPR+Eco*(EcoSpeed^SYS1ZonePVAV1FanPwrExp), !- Program Line 49
  SET FPR1 = Stage1*(SYS1ZonePVAV1Stg1Spd^SYS1ZonePVAV1FanPwrExp), !- Program Line 50
  SET FPR = FPR+FPR1,                     !- Program Line 51
  SET FPR2 = Stage2*(SYS1ZonePVAV1Stg2Spd^SYS1ZonePVAV1FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR2,                     !- Program Line 53
  SET FPR3 = Heating*(SYS1ZonePVAV1HeatSpeed^SYS1ZonePVAV1FanPwrExp), !- Program Line 54
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 55
  SET SYS1ZonePVAV1FanPressure = SYS1ZonePVAV1FanDesignPressure*FanPwrRatio; !- Program Line 56

EnergyManagementSystem:Program,
  SYS1ZonePVAV1SetFanPar,                 !- Name
  IF SYS1ZonePVAV1NumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SYS1ZonePVAV1FanPwrExp = 2.2,       !- Program Line 4
  SET OAFrac = SYS1ZonePVAV1OAFlowMass/SYS1ZonePVAV1DesignFlowMass, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SYS1ZonePVAV1VenSpeed = 0.66,       !- Program Line 7
  SET SYS1ZonePVAV1Stg1Spd = 0.66,        !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SYS1ZonePVAV1VenSpeed = OAFrac,     !- Program Line 10
  SET SYS1ZonePVAV1Stg1Spd = OAFrac,      !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SYS1ZonePVAV1Stg2Spd = 1.0,         !- Program Line 13
  SET SYS1ZonePVAV1HeatSpeed = 1.0;       !- Program Line 14

EnergyManagementSystem:Program,
  SYS1ZonePVAV1SetNumberofStages,         !- Name
  SET SYS1ZonePVAV1NumberofStages = 1;    !- Program Line 1

EnergyManagementSystem:Program,
  SYS1ZonePVAV2EconomizerCTRLProg,        !- Name
  SET SYS1ZonePVAV2TimestepEconEff = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET SYS1ZonePVAV2DATRqd = (SYS1ZonePVAV2DATRqd*1.8)+32, !- Program Line 3
  SET OATF = (OATF_2*1.8)+32,             !- Program Line 4
  SET OAwbF = (OAWBC_2*1.8)+32,           !- Program Line 5
  IF SYS1ZonePVAV2OAFlowMass > (SYS1ZonePVAV2OADesignMass*SYS1ZonePVAV2OASch), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-SYS1ZonePVAV2DATRqd,  !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SYS1ZonePVAV2NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET SYS1ZonePVAV2TimestepEconEff = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET SYS1ZonePVAV2TimestepEconEff = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET SYS1ZonePVAV2TimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF SYS1ZonePVAV2TimestepEconEff > MaxE, !- Program Line 41
  SET SYS1ZonePVAV2TimestepEconEff = MaxE, !- Program Line 42
  ELSEIF SYS1ZonePVAV2TimestepEconEff < (SYS1ZonePVAV2OADesignMass*SYS1ZonePVAV2OASch), !- Program Line 43
  SET SYS1ZonePVAV2TimestepEconEff = (SYS1ZonePVAV2OADesignMass*SYS1ZonePVAV2OASch), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

EnergyManagementSystem:Program,
  SYS1ZonePVAV2FanControl,                !- Name
  IF SYS1ZonePVAV2NumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF SYS1ZonePVAV2HeatingRTF > 0,         !- Program Line 4
  SET Heating = SYS1ZonePVAV2HeatingRTF,  !- Program Line 5
  SET Ven = 1-SYS1ZonePVAV2HeatingRTF,    !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SYS1ZonePVAV2VenSpeed,   !- Program Line 12
  IF SYS1ZonePVAV2SpeedRatio == 0,        !- Program Line 13
  IF SYS1ZonePVAV2RTF > 0,                !- Program Line 14
  SET Stage1 = SYS1ZonePVAV2RTF,          !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-SYS1ZonePVAV2RTF,           !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF SYS1ZonePVAV2OAFlowMass > (SYS1ZonePVAV2OADesignMass*SYS1ZonePVAV2OASch), !- Program Line 19
  SET SYS1ZonePVAV2Stg1Spd = 1.0,         !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF SYS1ZonePVAV2OAFlowMass > (SYS1ZonePVAV2OADesignMass*SYS1ZonePVAV2OASch), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  SET ExpDAT = SYS1ZonePVAV2DATRqd-(1-SYS1ZonePVAV2VenSpeed)*Space_3_ZNTemp_2, !- Program Line 28
  SET ExpDAT = ExpDAT/SYS1ZonePVAV2VenSpeed, !- Program Line 29
  IF OATF_2 > ExpDAT,                     !- Program Line 30
  SET EcoSpeed = SYS1ZonePVAV2Stg2Spd,    !- Program Line 31
  ENDIF,                                  !- Program Line 32
  ELSE,                                   !- Program Line 33
  SET Eco = 0,                            !- Program Line 34
  SET Ven = 1.0,                          !- Program Line 35
  ENDIF,                                  !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ELSE,                                   !- Program Line 38
  SET Stage1 = 1-SYS1ZonePVAV2SpeedRatio, !- Program Line 39
  SET Stage2 = SYS1ZonePVAV2SpeedRatio,   !- Program Line 40
  SET Ven = 0,                            !- Program Line 41
  SET Eco = 0,                            !- Program Line 42
  IF SYS1ZonePVAV2OAFlowMass > (SYS1ZonePVAV2OADesignMass*SYS1ZonePVAV2OASch), !- Program Line 43
  SET SYS1ZonePVAV2Stg1Spd = 1.0,         !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  SET FPR = Ven*(SYS1ZonePVAV2VenSpeed ^ SYS1ZonePVAV2FanPwrExp), !- Program Line 48
  SET FPR = FPR+Eco*(EcoSpeed^SYS1ZonePVAV2FanPwrExp), !- Program Line 49
  SET FPR1 = Stage1*(SYS1ZonePVAV2Stg1Spd^SYS1ZonePVAV2FanPwrExp), !- Program Line 50
  SET FPR = FPR+FPR1,                     !- Program Line 51
  SET FPR2 = Stage2*(SYS1ZonePVAV2Stg2Spd^SYS1ZonePVAV2FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR2,                     !- Program Line 53
  SET FPR3 = Heating*(SYS1ZonePVAV2HeatSpeed^SYS1ZonePVAV2FanPwrExp), !- Program Line 54
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 55
  SET SYS1ZonePVAV2FanPressure = SYS1ZonePVAV2FanDesignPressure*FanPwrRatio; !- Program Line 56

EnergyManagementSystem:Program,
  SYS1ZonePVAV2SetFanPar,                 !- Name
  IF SYS1ZonePVAV2NumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SYS1ZonePVAV2FanPwrExp = 2.2,       !- Program Line 4
  SET OAFrac = SYS1ZonePVAV2OAFlowMass/SYS1ZonePVAV2DesignFlowMass, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SYS1ZonePVAV2VenSpeed = 0.66,       !- Program Line 7
  SET SYS1ZonePVAV2Stg1Spd = 0.66,        !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SYS1ZonePVAV2VenSpeed = OAFrac,     !- Program Line 10
  SET SYS1ZonePVAV2Stg1Spd = OAFrac,      !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SYS1ZonePVAV2Stg2Spd = 1.0,         !- Program Line 13
  SET SYS1ZonePVAV2HeatSpeed = 1.0;       !- Program Line 14

EnergyManagementSystem:Program,
  SYS1ZonePVAV2SetNumberofStages,         !- Name
  SET SYS1ZonePVAV2NumberofStages = 1;    !- Program Line 1

EnergyManagementSystem:Program,
  SYS1ZonePVAV3EconomizerCTRLProg,        !- Name
  SET SYS1ZonePVAV3TimestepEconEff = 0.7, !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET SYS1ZonePVAV3DATRqd = (SYS1ZonePVAV3DATRqd*1.8)+32, !- Program Line 3
  SET OATF = (OATF_3*1.8)+32,             !- Program Line 4
  SET OAwbF = (OAWBC_3*1.8)+32,           !- Program Line 5
  IF SYS1ZonePVAV3OAFlowMass > (SYS1ZonePVAV3OADesignMass*SYS1ZonePVAV3OASch), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-SYS1ZonePVAV3DATRqd,  !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SYS1ZonePVAV3NumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET SYS1ZonePVAV3TimestepEconEff = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET SYS1ZonePVAV3TimestepEconEff = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET SYS1ZonePVAV3TimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF SYS1ZonePVAV3TimestepEconEff > MaxE, !- Program Line 41
  SET SYS1ZonePVAV3TimestepEconEff = MaxE, !- Program Line 42
  ELSEIF SYS1ZonePVAV3TimestepEconEff < (SYS1ZonePVAV3OADesignMass*SYS1ZonePVAV3OASch), !- Program Line 43
  SET SYS1ZonePVAV3TimestepEconEff = (SYS1ZonePVAV3OADesignMass*SYS1ZonePVAV3OASch), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

EnergyManagementSystem:Program,
  SYS1ZonePVAV3FanControl,                !- Name
  IF SYS1ZonePVAV3NumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF SYS1ZonePVAV3HeatingRTF > 0,         !- Program Line 4
  SET Heating = SYS1ZonePVAV3HeatingRTF,  !- Program Line 5
  SET Ven = 1-SYS1ZonePVAV3HeatingRTF,    !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SYS1ZonePVAV3VenSpeed,   !- Program Line 12
  IF SYS1ZonePVAV3SpeedRatio == 0,        !- Program Line 13
  IF SYS1ZonePVAV3RTF > 0,                !- Program Line 14
  SET Stage1 = SYS1ZonePVAV3RTF,          !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-SYS1ZonePVAV3RTF,           !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF SYS1ZonePVAV3OAFlowMass > (SYS1ZonePVAV3OADesignMass*SYS1ZonePVAV3OASch), !- Program Line 19
  SET SYS1ZonePVAV3Stg1Spd = 1.0,         !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF SYS1ZonePVAV3OAFlowMass > (SYS1ZonePVAV3OADesignMass*SYS1ZonePVAV3OASch), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  SET ExpDAT = SYS1ZonePVAV3DATRqd-(1-SYS1ZonePVAV3VenSpeed)*Space_3_ZNTemp_3, !- Program Line 28
  SET ExpDAT = ExpDAT/SYS1ZonePVAV3VenSpeed, !- Program Line 29
  IF OATF_3 > ExpDAT,                     !- Program Line 30
  SET EcoSpeed = SYS1ZonePVAV3Stg2Spd,    !- Program Line 31
  ENDIF,                                  !- Program Line 32
  ELSE,                                   !- Program Line 33
  SET Eco = 0,                            !- Program Line 34
  SET Ven = 1.0,                          !- Program Line 35
  ENDIF,                                  !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ELSE,                                   !- Program Line 38
  SET Stage1 = 1-SYS1ZonePVAV3SpeedRatio, !- Program Line 39
  SET Stage2 = SYS1ZonePVAV3SpeedRatio,   !- Program Line 40
  SET Ven = 0,                            !- Program Line 41
  SET Eco = 0,                            !- Program Line 42
  IF SYS1ZonePVAV3OAFlowMass > (SYS1ZonePVAV3OADesignMass*SYS1ZonePVAV3OASch), !- Program Line 43
  SET SYS1ZonePVAV3Stg1Spd = 1.0,         !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  SET FPR = Ven*(SYS1ZonePVAV3VenSpeed ^ SYS1ZonePVAV3FanPwrExp), !- Program Line 48
  SET FPR = FPR+Eco*(EcoSpeed^SYS1ZonePVAV3FanPwrExp), !- Program Line 49
  SET FPR1 = Stage1*(SYS1ZonePVAV3Stg1Spd^SYS1ZonePVAV3FanPwrExp), !- Program Line 50
  SET FPR = FPR+FPR1,                     !- Program Line 51
  SET FPR2 = Stage2*(SYS1ZonePVAV3Stg2Spd^SYS1ZonePVAV3FanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR2,                     !- Program Line 53
  SET FPR3 = Heating*(SYS1ZonePVAV3HeatSpeed^SYS1ZonePVAV3FanPwrExp), !- Program Line 54
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 55
  SET SYS1ZonePVAV3FanPressure = SYS1ZonePVAV3FanDesignPressure*FanPwrRatio; !- Program Line 56

EnergyManagementSystem:Program,
  SYS1ZonePVAV3SetFanPar,                 !- Name
  IF SYS1ZonePVAV3NumberofStages == 1,    !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SYS1ZonePVAV3FanPwrExp = 2.2,       !- Program Line 4
  SET OAFrac = SYS1ZonePVAV3OAFlowMass/SYS1ZonePVAV3DesignFlowMass, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SYS1ZonePVAV3VenSpeed = 0.66,       !- Program Line 7
  SET SYS1ZonePVAV3Stg1Spd = 0.66,        !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SYS1ZonePVAV3VenSpeed = OAFrac,     !- Program Line 10
  SET SYS1ZonePVAV3Stg1Spd = OAFrac,      !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SYS1ZonePVAV3Stg2Spd = 1.0,         !- Program Line 13
  SET SYS1ZonePVAV3HeatSpeed = 1.0;       !- Program Line 14

EnergyManagementSystem:Program,
  SYS1ZonePVAV3SetNumberofStages,         !- Name
  SET SYS1ZonePVAV3NumberofStages = 1;    !- Program Line 1

EnergyManagementSystem:Program,
  SYS1ZonePVAVEconomizerCTRLProg,         !- Name
  SET SYS1ZonePVAVTimestepEconEff = 0.7,  !- Program Line 1
  SET MaxE = 0.7,                         !- Program Line 2
  SET SYS1ZonePVAVDATRqd = (SYS1ZonePVAVDATRqd*1.8)+32, !- Program Line 3
  SET OATF = (OATF*1.8)+32,               !- Program Line 4
  SET OAwbF = (OAWBC*1.8)+32,             !- Program Line 5
  IF SYS1ZonePVAVOAFlowMass > (SYS1ZonePVAVOADesignMass*SYS1ZonePVAVOASch), !- Program Line 6
  SET EconoActive = 1,                    !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET EconoActive = 0,                    !- Program Line 9
  ENDIF,                                  !- Program Line 10
  SET dTNeeded = 75-SYS1ZonePVAVDATRqd,   !- Program Line 11
  SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55, !- Program Line 12
  SET CoolLoad = dTNeeded/ CoolDesdT,     !- Program Line 13
  IF CoolLoad > 1,                        !- Program Line 14
  SET CoolLoad = 1,                       !- Program Line 15
  ELSEIF CoolLoad < 0,                    !- Program Line 16
  SET CoolLoad = 0,                       !- Program Line 17
  ENDIF,                                  !- Program Line 18
  IF EconoActive == 1,                    !- Program Line 19
  SET Stage = SYS1ZonePVAVNumberofStages, !- Program Line 20
  IF Stage == 2,                          !- Program Line 21
  IF CoolLoad < 0.6,                      !- Program Line 22
  SET SYS1ZonePVAVTimestepEconEff = MaxE, !- Program Line 23
  ELSE,                                   !- Program Line 24
  SET ECOEff = 0-2.18919863612305,        !- Program Line 25
  SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad), !- Program Line 26
  SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)), !- Program Line 27
  SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)), !- Program Line 28
  SET ECOEff = ECOEff+(0.182915713033586*OAwbF), !- Program Line 29
  SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)), !- Program Line 30
  SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)), !- Program Line 31
  SET SYS1ZonePVAVTimestepEconEff = ECOEff, !- Program Line 32
  ENDIF,                                  !- Program Line 33
  ELSE,                                   !- Program Line 34
  SET ECOEff = 2.36337942464462,          !- Program Line 35
  SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad), !- Program Line 36
  SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF), !- Program Line 37
  SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)), !- Program Line 38
  SET SYS1ZonePVAVTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)), !- Program Line 39
  ENDIF,                                  !- Program Line 40
  IF SYS1ZonePVAVTimestepEconEff > MaxE,  !- Program Line 41
  SET SYS1ZonePVAVTimestepEconEff = MaxE, !- Program Line 42
  ELSEIF SYS1ZonePVAVTimestepEconEff < (SYS1ZonePVAVOADesignMass*SYS1ZonePVAVOASch), !- Program Line 43
  SET SYS1ZonePVAVTimestepEconEff = (SYS1ZonePVAVOADesignMass*SYS1ZonePVAVOASch), !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF;                                  !- Program Line 46

EnergyManagementSystem:Program,
  SYS1ZonePVAVFanControl,                 !- Name
  IF SYS1ZonePVAVNumberofStages == 1,     !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  IF SYS1ZonePVAVHeatingRTF > 0,          !- Program Line 4
  SET Heating = SYS1ZonePVAVHeatingRTF,   !- Program Line 5
  SET Ven = 1-SYS1ZonePVAVHeatingRTF,     !- Program Line 6
  SET Eco = 0,                            !- Program Line 7
  SET Stage1 = 0,                         !- Program Line 8
  SET Stage2 = 0,                         !- Program Line 9
  ELSE,                                   !- Program Line 10
  SET Heating = 0,                        !- Program Line 11
  SET EcoSpeed = SYS1ZonePVAVVenSpeed,    !- Program Line 12
  IF SYS1ZonePVAVSpeedRatio == 0,         !- Program Line 13
  IF SYS1ZonePVAVRTF > 0,                 !- Program Line 14
  SET Stage1 = SYS1ZonePVAVRTF,           !- Program Line 15
  SET Stage2 = 0,                         !- Program Line 16
  SET Ven = 1-SYS1ZonePVAVRTF,            !- Program Line 17
  SET Eco = 0,                            !- Program Line 18
  IF SYS1ZonePVAVOAFlowMass > (SYS1ZonePVAVOADesignMass*SYS1ZonePVAVOASch), !- Program Line 19
  SET SYS1ZonePVAVStg1Spd = 1.0,          !- Program Line 20
  ENDIF,                                  !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET Stage1 = 0,                         !- Program Line 23
  SET Stage2 = 0,                         !- Program Line 24
  IF SYS1ZonePVAVOAFlowMass > (SYS1ZonePVAVOADesignMass*SYS1ZonePVAVOASch), !- Program Line 25
  SET Eco = 1.0,                          !- Program Line 26
  SET Ven = 0,                            !- Program Line 27
  SET ExpDAT = SYS1ZonePVAVDATRqd-(1-SYS1ZonePVAVVenSpeed)*Space_3_ZNTemp, !- Program Line 28
  SET ExpDAT = ExpDAT/SYS1ZonePVAVVenSpeed, !- Program Line 29
  IF OATF > ExpDAT,                       !- Program Line 30
  SET EcoSpeed = SYS1ZonePVAVStg2Spd,     !- Program Line 31
  ENDIF,                                  !- Program Line 32
  ELSE,                                   !- Program Line 33
  SET Eco = 0,                            !- Program Line 34
  SET Ven = 1.0,                          !- Program Line 35
  ENDIF,                                  !- Program Line 36
  ENDIF,                                  !- Program Line 37
  ELSE,                                   !- Program Line 38
  SET Stage1 = 1-SYS1ZonePVAVSpeedRatio,  !- Program Line 39
  SET Stage2 = SYS1ZonePVAVSpeedRatio,    !- Program Line 40
  SET Ven = 0,                            !- Program Line 41
  SET Eco = 0,                            !- Program Line 42
  IF SYS1ZonePVAVOAFlowMass > (SYS1ZonePVAVOADesignMass*SYS1ZonePVAVOASch), !- Program Line 43
  SET SYS1ZonePVAVStg1Spd = 1.0,          !- Program Line 44
  ENDIF,                                  !- Program Line 45
  ENDIF,                                  !- Program Line 46
  ENDIF,                                  !- Program Line 47
  SET FPR = Ven*(SYS1ZonePVAVVenSpeed ^ SYS1ZonePVAVFanPwrExp), !- Program Line 48
  SET FPR = FPR+Eco*(EcoSpeed^SYS1ZonePVAVFanPwrExp), !- Program Line 49
  SET FPR1 = Stage1*(SYS1ZonePVAVStg1Spd^SYS1ZonePVAVFanPwrExp), !- Program Line 50
  SET FPR = FPR+FPR1,                     !- Program Line 51
  SET FPR2 = Stage2*(SYS1ZonePVAVStg2Spd^SYS1ZonePVAVFanPwrExp), !- Program Line 52
  SET FPR = FPR+FPR2,                     !- Program Line 53
  SET FPR3 = Heating*(SYS1ZonePVAVHeatSpeed^SYS1ZonePVAVFanPwrExp), !- Program Line 54
  SET FanPwrRatio = FPR+ FPR3,            !- Program Line 55
  SET SYS1ZonePVAVFanPressure = SYS1ZonePVAVFanDesignPressure*FanPwrRatio; !- Program Line 56

EnergyManagementSystem:Program,
  SYS1ZonePVAVSetFanPar,                  !- Name
  IF SYS1ZonePVAVNumberofStages == 1,     !- Program Line 1
  Return,                                 !- Program Line 2
  ENDIF,                                  !- Program Line 3
  SET SYS1ZonePVAVFanPwrExp = 2.2,        !- Program Line 4
  SET OAFrac = SYS1ZonePVAVOAFlowMass/SYS1ZonePVAVDesignFlowMass, !- Program Line 5
  IF  OAFrac < 0.66,                      !- Program Line 6
  SET SYS1ZonePVAVVenSpeed = 0.66,        !- Program Line 7
  SET SYS1ZonePVAVStg1Spd = 0.66,         !- Program Line 8
  ELSE,                                   !- Program Line 9
  SET SYS1ZonePVAVVenSpeed = OAFrac,      !- Program Line 10
  SET SYS1ZonePVAVStg1Spd = OAFrac,       !- Program Line 11
  ENDIF,                                  !- Program Line 12
  SET SYS1ZonePVAVStg2Spd = 1.0,          !- Program Line 13
  SET SYS1ZonePVAVHeatSpeed = 1.0;        !- Program Line 14

EnergyManagementSystem:Program,
  SYS1ZonePVAVSetNumberofStages,          !- Name
  SET SYS1ZonePVAVNumberofStages = 1;     !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV1EcoManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  SYS1ZonePVAV1EconomizerCTRLProg;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV1FanMainManager,            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS1ZonePVAV1FanControl;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV1SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  SYS1ZonePVAV1SetNumberofStages,         !- Program Name 1
  SYS1ZonePVAV1SetFanPar;                 !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV2EcoManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  SYS1ZonePVAV2EconomizerCTRLProg;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV2FanMainManager,            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS1ZonePVAV2FanControl;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV2SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  SYS1ZonePVAV2SetNumberofStages,         !- Program Name 1
  SYS1ZonePVAV2SetFanPar;                 !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV3EcoManager,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  SYS1ZonePVAV3EconomizerCTRLProg;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV3FanMainManager,            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS1ZonePVAV3FanControl;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAV3SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  SYS1ZonePVAV3SetNumberofStages,         !- Program Name 1
  SYS1ZonePVAV3SetFanPar;                 !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAVEcoManager,                 !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  SYS1ZonePVAVEconomizerCTRLProg;         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAVFanMainManager,             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS1ZonePVAVFanControl;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS1ZonePVAVSetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  SYS1ZonePVAVSetNumberofStages,          !- Program Name 1
  SYS1ZonePVAVSetFanPar;                  !- Program Name 2

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

