{
    "AirLoopHVAC": {
        "mini split heat pump airloop": {
            "availability_manager_list_name": "mini split heat pump airloopAvailability Manager List",
            "branch_list_name": "mini split heat pump airloop Supply Branches",
            "demand_side_inlet_node_names": "mini split heat pump airloop Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 5",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": 0.5691686164992,
            "supply_side_inlet_node_name": "Node 2",
            "supply_side_outlet_node_names": "mini split heat pump airloop Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "mini split heat pump airloop Return Path": {
            "components": [
                {
                    "component_name": "mini split heat pump zone mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 5"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "mini split heat pump airloop Node 4 Supply Path": {
            "components": [
                {
                    "component_name": "mini split heat pump zone splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 4"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "mini split heat pump unitary system": {
            "air_inlet_node_name": "Node 2",
            "air_outlet_node_name": "Node 3",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "conditioned space",
            "cooling_coil_name": "mini split heat pump clg coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": 0.5691686164992,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "Unitary System Performance Multispeed 1",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "mini split heat pump htg coil",
            "heating_coil_object_type": "Coil:Heating:DX:MultiSpeed",
            "heating_supply_air_flow_rate": 0.5691686164992,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 4.44444444444444,
            "maximum_supply_air_temperature": 93.3333333333333,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": 0,
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "Yes",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supplemental_heating_coil_name": "mini split heat pump backup htg coil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_operating_mode_schedule_name": "mini split heat pump auto fan schedule",
            "supply_fan_name": "mini split heat pump supply fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "mini split heat pump zone mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Node 7"
                }
            ],
            "outlet_node_name": "Node 5"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "mini split heat pump zone splitter": {
            "inlet_node_name": "Node 4",
            "nodes": [
                {
                    "outlet_node_name": "Node 8"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "mini split heat pump terminal": {
            "air_inlet_node_name": "Node 8",
            "air_outlet_node_name": "Node 6",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": 0.5691686164992
        }
    },
    "AvailabilityManager:Scheduled": {
        "mini split heat pump airloop Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "mini split heat pump airloopAvailability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "mini split heat pump airloop Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "dhw loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 14",
                    "component_name": "Water Use Connections 1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Node 20"
                }
            ]
        },
        "dhw loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "dhw loop Demand Bypass Pipe Inlet Node",
                    "component_name": "dhw loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "dhw loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "dhw loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 12",
                    "component_name": "dhw loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "dhw loop Demand Inlet Pipe Node"
                }
            ]
        },
        "dhw loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "dhw loop Demand Outlet Pipe Node",
                    "component_name": "dhw loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 13"
                }
            ]
        },
        "dhw loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 15"
                }
            ]
        },
        "dhw loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 18",
                    "component_name": "water heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Node 19"
                }
            ]
        },
        "dhw loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 9",
                    "component_name": "dhw loop pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 17"
                }
            ]
        },
        "dhw loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 16",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 10"
                }
            ]
        },
        "mini split heat pump airloop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 2",
                    "component_name": "mini split heat pump unitary system",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 3"
                }
            ]
        }
    },
    "BranchList": {
        "dhw loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "dhw loop Demand Inlet Branch"
                },
                {
                    "branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "branch_name": "dhw loop Demand Bypass Branch"
                },
                {
                    "branch_name": "dhw loop Demand Outlet Branch"
                }
            ]
        },
        "dhw loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "dhw loop Supply Inlet Branch"
                },
                {
                    "branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "branch_name": "dhw loop Supply Branch 2"
                },
                {
                    "branch_name": "dhw loop Supply Outlet Branch"
                }
            ]
        },
        "mini split heat pump airloop Supply Branches": {
            "branches": [
                {
                    "branch_name": "mini split heat pump airloop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Building 1": {
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "FoundationWall1": {
            "construction_name": "FoundationWall1 construction",
            "outside_boundary_condition": "Foundation",
            "outside_boundary_condition_object": "Foundation Kiva 1",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.45291707692308,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": -2.1336
                },
                {
                    "vertex_x_coordinate": -2.45291707692308,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": -2.1336
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "RimJoist1": {
            "construction_name": "RimJoist1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.8002674769231,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": -12.8002674769231,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": -3.38194747692308,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": -3.38194747692308,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist2": {
            "construction_name": "RimJoist2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -30.3130829230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -30.3130829230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist3": {
            "construction_name": "RimJoist3 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -26.1373229230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": -26.1373229230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist4": {
            "construction_name": "RimJoist4 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 30.3130829230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 30.3130829230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.6096
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Roof1": {
            "construction_name": "Roof1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -4.55342024768195,
                    "vertex_y_coordinate": 4.55342024768196,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -4.55342024768196,
                    "vertex_y_coordinate": -4.55342024768195,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": 4.55342024768195,
                    "vertex_y_coordinate": -4.55342024768196,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": 4.55342024768196,
                    "vertex_y_coordinate": 4.55342024768195,
                    "vertex_z_coordinate": 5.1816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Slab1": {
            "construction_name": "Slab1 construction",
            "outside_boundary_condition": "Foundation",
            "outside_boundary_condition_object": "Foundation Kiva 1",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.10717847386926,
                    "vertex_y_coordinate": -3.39496152613075,
                    "vertex_z_coordinate": -2.1336
                },
                {
                    "vertex_x_coordinate": -6.10717847386926,
                    "vertex_y_coordinate": 3.39496152613075,
                    "vertex_z_coordinate": -2.1336
                },
                {
                    "vertex_x_coordinate": 6.10717847386926,
                    "vertex_y_coordinate": 3.39496152613075,
                    "vertex_z_coordinate": -2.1336
                },
                {
                    "vertex_x_coordinate": 6.10717847386926,
                    "vertex_y_coordinate": -3.39496152613075,
                    "vertex_z_coordinate": -2.1336
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "Wall1": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -34.6266125230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": -34.6266125230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -24.6063125230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -24.6063125230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall2": {
            "construction_name": "Wall2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -16.8119709336032,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -16.8119709336032,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -22.3764759336032,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -22.3764759336032,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall3": {
            "construction_name": "Wall3 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.48094207837496,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": -2.48094207837496,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -12.120242078375,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -12.120242078375,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall4": {
            "construction_name": "Wall4 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 16.8119709336032,
                    "vertex_z_coordinate": 0.3048
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 16.8119709336032,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 22.3764759336032,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 22.3764759336032,
                    "vertex_z_coordinate": 0.3048
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "inferred conditioned ceiling": {
            "construction_name": "AdiabaticFloorConstruction",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.4393283289486,
                    "vertex_y_coordinate": -6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 6.4393283289486,
                    "vertex_y_coordinate": 6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -6.4393283289486,
                    "vertex_y_coordinate": 6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -6.4393283289486,
                    "vertex_y_coordinate": -6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "inferred conditioned floor": {
            "construction_name": "AdiabaticFloorConstruction",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.4393283289486,
                    "vertex_y_coordinate": -6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": -6.4393283289486,
                    "vertex_y_coordinate": 6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 6.4393283289486,
                    "vertex_y_coordinate": 6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                },
                {
                    "vertex_x_coordinate": 6.4393283289486,
                    "vertex_y_coordinate": -6.4393283289486,
                    "vertex_z_coordinate": 2.7432
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "surface Door1": {
            "construction_name": "AdiabaticWallConstruction 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -24.2935016503232,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.303952155732047
                },
                {
                    "vertex_x_coordinate": -24.2935016503232,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 2.33866384426795
                },
                {
                    "vertex_x_coordinate": -25.2091403673449,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 2.33866384426795
                },
                {
                    "vertex_x_coordinate": -25.2091403673449,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.303952155732047
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window1": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.2392134677356,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.304361332264402
                },
                {
                    "vertex_x_coordinate": -18.2392134677356,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 1.4939586677356
                },
                {
                    "vertex_x_coordinate": -13.7288592091875,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 1.4939586677356
                },
                {
                    "vertex_x_coordinate": -13.7288592091875,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.304361332264402
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window2": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.6777207908125,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.304361332264402
                },
                {
                    "vertex_x_coordinate": -23.6777207908125,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 1.4939586677356
                },
                {
                    "vertex_x_coordinate": -19.1673665322644,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 1.4939586677356
                },
                {
                    "vertex_x_coordinate": -19.1673665322644,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0.304361332264402
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window3": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -26.8086251654287,
                    "vertex_z_coordinate": 0.304130537088611
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -26.8086251654287,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -29.3847219859883,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -29.3847219859883,
                    "vertex_z_coordinate": 0.304130537088611
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window4": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -23.3048368706919,
                    "vertex_z_coordinate": 0.304130537088611
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -23.3048368706919,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -25.8809336912515,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -25.8809336912515,
                    "vertex_z_coordinate": 0.304130537088611
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window5": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.9452709644263,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.304351869835149
                },
                {
                    "vertex_x_coordinate": -18.9452709644263,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 1.46348813016485
                },
                {
                    "vertex_x_coordinate": -23.365767224756,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 1.46348813016485
                },
                {
                    "vertex_x_coordinate": -23.365767224756,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.304351869835149
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window6": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -13.0488623731477,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.304389894772729
                },
                {
                    "vertex_x_coordinate": -13.0488623731477,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 1.43297010522727
                },
                {
                    "vertex_x_coordinate": -18.0170987998184,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 1.43297010522727
                },
                {
                    "vertex_x_coordinate": -18.0170987998184,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0.304389894772729
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window7": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 26.8086251654287,
                    "vertex_z_coordinate": 0.304130537088611
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 26.8086251654287,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 29.3847219859883,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 29.3847219859883,
                    "vertex_z_coordinate": 0.304130537088611
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window8": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 23.3048368706918,
                    "vertex_z_coordinate": 0.304130537088611
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 23.3048368706918,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 25.8809336912515,
                    "vertex_z_coordinate": 1.46370946291139
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 25.8809336912515,
                    "vertex_z_coordinate": 0.304130537088611
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        }
    },
    "Coil:Cooling:DX:MultiSpeed": {
        "mini split heat pump clg coil": {
            "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "mini split heat pump unitary system Fan - Cooling Coil Node",
            "air_outlet_node_name": "mini split heat pump unitary system Cooling Coil - Heating Coil Node",
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 50,
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "number_of_speeds": 2,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "Cool-EIR-fFF1",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT1",
            "speed_1_evaporative_condenser_air_flow_rate": "Autosize",
            "speed_1_evaporative_condenser_effectiveness": 0.9,
            "speed_1_gross_rated_cooling_cop": 3.79971518016235,
            "speed_1_gross_rated_sensible_heat_ratio": 0.805933450505511,
            "speed_1_gross_rated_total_cooling_capacity": 2703.65328966893,
            "speed_1_latent_capacity_time_constant": 45,
            "speed_1_maximum_cycling_rate": 3,
            "speed_1_nominal_time_for_condensate_removal_to_begin": 1000,
            "speed_1_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR1",
            "speed_1_rated_air_flow_rate": 0.145078217197824,
            "speed_1_rated_evaporative_condenser_pump_power_consumption": "Autosize",
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "Cool-CAP-fFF1",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "Cool-CAP-fT1",
            "speed_1_waste_heat_function_of_temperature_curve_name": "ConstantBiquadratic",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "Cool-EIR-fFF2",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT2",
            "speed_2_evaporative_condenser_air_flow_rate": "Autosize",
            "speed_2_evaporative_condenser_effectiveness": 0.9,
            "speed_2_gross_rated_cooling_cop": 2.89065678358638,
            "speed_2_gross_rated_sensible_heat_ratio": 0.729645330065235,
            "speed_2_gross_rated_total_cooling_capacity": 10654.5539396028,
            "speed_2_latent_capacity_time_constant": 45,
            "speed_2_maximum_cycling_rate": 3,
            "speed_2_nominal_time_for_condensate_removal_to_begin": 1000,
            "speed_2_part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR2",
            "speed_2_rated_air_flow_rate": 0.5689326427776,
            "speed_2_rated_evaporative_condenser_pump_power_consumption": "Autosize",
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "Cool-CAP-fFF2",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "Cool-CAP-fT2",
            "speed_2_waste_heat_function_of_temperature_curve_name": "ConstantBiquadratic"
        }
    },
    "Coil:Heating:DX:MultiSpeed": {
        "mini split heat pump htg coil": {
            "2017_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 773.3,
            "2017_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 773.3,
            "2023_speed_1_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "2023_speed_2_rated_supply_air_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "mini split heat pump unitary system Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "mini split heat pump unitary system Heating Coil - Supplemental Coil Node",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "Always On Discrete",
            "crankcase_heater_capacity": 50,
            "defrost_control": "Timed",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Defrosteir",
            "defrost_strategy": "ReverseCycle",
            "defrost_time_period_fraction": 0.058333,
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 4.44444444444444,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -28.8888888888889,
            "number_of_speeds": 2,
            "region_number_for_calculating_hspf": 4,
            "resistive_defrost_heater_capacity": "Autosize",
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "Heat-EIR-fFF1",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "Heat-EIR-fT1",
            "speed_1_gross_rated_heating_capacity": 3287.64940285502,
            "speed_1_gross_rated_heating_cop": 4.40928729400564,
            "speed_1_heating_capacity_function_of_flow_fraction_curve_name": "Heat-CAP-fFF1",
            "speed_1_heating_capacity_function_of_temperature_curve_name": "Heat-CAP-fT1",
            "speed_1_part_load_fraction_correlation_curve_name": "Heat-PLF-fPLR1",
            "speed_1_rated_air_flow_rate": 0.176564977449984,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_waste_heat_function_of_temperature_curve_name": "ConstantBiquadratic 1",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "Heat-EIR-fFF2",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "Heat-EIR-fT2",
            "speed_2_gross_rated_heating_capacity": 12948.9354708778,
            "speed_2_gross_rated_heating_cop": 3.082890434904,
            "speed_2_heating_capacity_function_of_flow_fraction_curve_name": "Heat-CAP-fFF2",
            "speed_2_heating_capacity_function_of_temperature_curve_name": "Heat-CAP-fT2",
            "speed_2_part_load_fraction_correlation_curve_name": "Heat-PLF-fPLR2",
            "speed_2_rated_air_flow_rate": 0.700656320491008,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_waste_heat_function_of_temperature_curve_name": "ConstantBiquadratic 1"
        }
    },
    "Coil:Heating:Electric": {
        "mini split heat pump backup htg coil": {
            "air_inlet_node_name": "mini split heat pump unitary system Heating Coil - Supplemental Coil Node",
            "air_outlet_node_name": "Node 3",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": 23556.7595493731
        }
    },
    "Connector:Mixer": {
        "dhw loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "dhw loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "dhw loop Demand Outlet Branch"
        },
        "dhw loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "dhw loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "dhw loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "dhw loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "dhw loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "dhw loop Demand Inlet Branch"
        },
        "dhw loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "dhw loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "dhw loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "dhw loop Demand Connector List": {
            "connector_1_name": "dhw loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "dhw loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "dhw loop Supply Connector List": {
            "connector_1_name": "dhw loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "dhw loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "AdiabaticFloorConstruction": {
            "layer_2": "floor rigid ins",
            "layer_3": "osb sheathing 0.75 in.",
            "layer_4": "floor covering 1",
            "outside_layer": "floor stud and cavity"
        },
        "AdiabaticWallConstruction": {
            "layer_2": "wall rigid ins 1",
            "layer_3": "wall stud and cavity 1",
            "layer_4": "gypsum board 1",
            "outside_layer": "wood siding"
        },
        "AdiabaticWallConstruction 1": {
            "layer_2": "wall rigid ins 1",
            "layer_3": "wall stud and cavity 1",
            "layer_4": "gypsum board 1",
            "outside_layer": "wood siding 1"
        },
        "Door": {
            "outside_layer": "door material"
        },
        "FoundationWall1 construction": {
            "layer_2": "gypsum board 2",
            "outside_layer": "concrete 8.0 in."
        },
        "PartitionWallConstruction": {
            "layer_2": "wall stud and cavity 2",
            "layer_3": "gypsum board 1",
            "outside_layer": "gypsum board 1"
        },
        "RimJoist1 construction": {
            "outside_layer": "rim joist stud and cavity"
        },
        "RimJoist2 construction": {
            "outside_layer": "rim joist stud and cavity"
        },
        "RimJoist3 construction": {
            "outside_layer": "rim joist stud and cavity"
        },
        "RimJoist4 construction": {
            "outside_layer": "rim joist stud and cavity"
        },
        "Roof1 construction": {
            "layer_2": "roof stud and cavity",
            "layer_3": "gypsum board",
            "outside_layer": "asphalt or fiberglass shingles"
        },
        "Slab1 construction": {
            "layer_2": "floor covering",
            "outside_layer": "concrete 4.0 in."
        },
        "Wall1 construction": {
            "layer_2": "osb sheathing 0.5 in.",
            "layer_3": "wall stud and cavity",
            "layer_4": "gypsum board 1",
            "outside_layer": "wall rigid ins"
        },
        "Wall2 construction": {
            "layer_2": "osb sheathing 0.5 in.",
            "layer_3": "wall stud and cavity",
            "layer_4": "gypsum board 1",
            "outside_layer": "wall rigid ins"
        },
        "Wall3 construction": {
            "layer_2": "osb sheathing 0.5 in.",
            "layer_3": "wall stud and cavity",
            "layer_4": "gypsum board 1",
            "outside_layer": "wall rigid ins"
        },
        "Wall4 construction": {
            "layer_2": "osb sheathing 0.5 in.",
            "layer_3": "wall stud and cavity",
            "layer_4": "gypsum board 1",
            "outside_layer": "wall rigid ins"
        },
        "WindowConstruction": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 1": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 2": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 3": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 4": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 5": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 6": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 7": {
            "outside_layer": "WindowMaterial"
        },
        "furniture construction conditioned space 1": {
            "outside_layer": "furniture material conditioned space 1"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 0
        }
    },
    "Curve:Biquadratic": {
        "ConstantBiquadratic": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "ConstantBiquadratic 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "Defrosteir": {
            "coefficient1_constant": 0.1528,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        }
    },
    "Curve:Quadratic": {
        "Cool-CAP-fFF1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-CAP-fFF2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-EIR-fFF1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-EIR-fFF2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-PLF-fPLR1": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        },
        "Cool-PLF-fPLR2": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        },
        "Heat-CAP-fFF1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Heat-CAP-fFF2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Heat-EIR-fFF1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Heat-EIR-fFF2": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Heat-PLF-fPLR1": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        },
        "Heat-PLF-fPLR2": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        }
    },
    "ElectricEquipment": {
        "ceiling fan": {
            "design_level": 89.0551263611511,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ceiling fan",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.558,
            "schedule_name": "ceiling_fan",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "clothes dryer": {
            "design_level": 6418.37664110615,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes dryer",
            "fraction_latent": 0.015,
            "fraction_lost": 0.85,
            "fraction_radiant": 0.081,
            "schedule_name": "clothes_dryer",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "clothes washer": {
            "design_level": 266.313867615341,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes washer",
            "fraction_latent": 0.03,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.162,
            "schedule_name": "clothes_washer",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "cooking range": {
            "design_level": 1250.66800467663,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "cooking range",
            "fraction_latent": 0.0799999999999999,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.432,
            "schedule_name": "cooking_range",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "dishwasher": {
            "design_level": 248.691277021561,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "dishwasher",
            "fraction_latent": 0.3,
            "fraction_lost": 0.4,
            "fraction_radiant": 0.18,
            "schedule_name": "dishwasher",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "freezer": {
            "design_level": 47.9573463212955,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "freezer",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "schedule_name": "freezer schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "fridge": {
            "design_level": 54.7945205479452,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "fridge",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "schedule_name": "fridge schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent bath fan 0": {
            "design_level": 30,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent bath fan 0 schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent house fan schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan cfis": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "mech vent house fan cfis schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent range fan 0": {
            "design_level": 30,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent range fan 0 schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "misc plug loads": {
            "design_level": 539.414316693678,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "misc plug loads",
            "fraction_latent": 0.045,
            "fraction_lost": 0.1,
            "fraction_radiant": 0.513,
            "schedule_name": "plug_loads_other",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "misc tv": {
            "design_level": 721.307297019062,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "misc tv",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "schedule_name": "plug_loads_tv",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "whole house fan": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "whole house fan",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "fridge_schedule_act": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "fridge schedule"
        },
        "infil_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "infil flow"
        },
        "mech_vent_house_fan_cfis_act": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "ElectricEquipment",
            "actuated_component_unique_name": "mech vent house fan cfis"
        },
        "mech_vent_house_fan_latent_load_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "mech vent house fan latent load"
        },
        "mech_vent_house_fan_sensible_load_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "mech vent house fan sensible load"
        },
        "natural_vent_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "natural vent flow"
        },
        "water_heater_ec_adj_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "water heater energy adjustment1"
        },
        "whole_house_fan_act": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "ElectricEquipment",
            "actuated_component_unique_name": "whole house fan"
        },
        "whole_house_fan_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "whole house fan flow"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "infil_program_Qfan"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "infil_program_Qinf"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "mini_split_heat_pump_airloop_Fan_RTF"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "natural_vent_program_Qnv"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 5": {
            "variables": [
                {
                    "erl_variable_name": "natural_vent_program_Qwhf"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "mini_split_heat_pump_airloop_max_sup_fan_mfr": {
            "internal_data_index_key_name": "mini split heat pump supply fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "clg_unmet_hours_annual_outvar": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "clg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "htg_unmet_hours_annual_outvar": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "htg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_tot_annual_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_tot_peakload_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_tot_annual_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_tot_peakload_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "mini split heat pump supply fan disaggregate clg": {
            "ems_program_or_subroutine_name": "mini_split_heat_pump_supply_fan_disaggregate_program",
            "ems_variable_name": "mini_split_heat_pump_supply_fan_clg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "mini split heat pump supply fan disaggregate htg backup": {
            "ems_program_or_subroutine_name": "mini_split_heat_pump_supply_fan_disaggregate_program",
            "ems_variable_name": "mini_split_heat_pump_supply_fan_backup_htg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "mini split heat pump supply fan disaggregate htg primary": {
            "ems_program_or_subroutine_name": "mini_split_heat_pump_supply_fan_disaggregate_program",
            "ems_variable_name": "mini_split_heat_pump_supply_fan_primary_htg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "fridge_schedule_program": {
            "lines": [
                {
                    "program_line": "Set Tin = fridge_tin_s*(9.0/5.0)+32.0"
                },
                {
                    "program_line": "Set fridge_schedule_act = 0"
                },
                {
                    "program_line": "If (Hour == 0)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.487+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 1)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.34+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 2)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.37+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 3)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.361+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 4)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.515+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 5)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.684+0.021*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 6)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.471+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 7)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.159+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 8)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.079+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 9)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.417+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 10)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.411+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 11)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.386+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 12)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.24+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 13)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.314+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 14)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.16+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 15)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.121+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 16)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.469+0.02*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 17)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.412+0.02*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 18)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.091+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 19)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (0.077+0.014*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 20)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.118+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 21)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.247+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 22)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.445+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 23)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.544+0.02*Tin)"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "infil_program": {
            "lines": [
                {
                    "program_line": "Set p_m = 0.14"
                },
                {
                    "program_line": "Set p_s = 0.22"
                },
                {
                    "program_line": "Set s_m = 270"
                },
                {
                    "program_line": "Set s_s = 370"
                },
                {
                    "program_line": "Set z_m = 9.99744"
                },
                {
                    "program_line": "Set z_s = 5.410200000000001"
                },
                {
                    "program_line": "Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s))"
                },
                {
                    "program_line": "Set Tdiff = tin_s-tout_s"
                },
                {
                    "program_line": "Set dT = @Abs Tdiff"
                },
                {
                    "program_line": "Set c = 0.0652"
                },
                {
                    "program_line": "Set Cs = 0.0963"
                },
                {
                    "program_line": "Set Cw = 0.1646"
                },
                {
                    "program_line": "Set n = 0.65"
                },
                {
                    "program_line": "Set sft = (f_t*0.5)"
                },
                {
                    "program_line": "Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2"
                },
                {
                    "program_line": "Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5"
                },
                {
                    "program_line": "Set Qinf = (@Max Qinf 0)"
                },
                {
                    "program_line": "Set mech_vent_house_fan_sensible_load_act = 0.0"
                },
                {
                    "program_line": "Set mech_vent_house_fan_latent_load_act = 0.0"
                },
                {
                    "program_line": "Set OASupInPb = out_pb_s"
                },
                {
                    "program_line": "Set OASupInTemp = tout_s"
                },
                {
                    "program_line": "Set OASupInW = out_wt_s"
                },
                {
                    "program_line": "Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW)"
                },
                {
                    "program_line": "Set OASupCp = (@CpAirFnW OASupInW)"
                },
                {
                    "program_line": "Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW)"
                },
                {
                    "program_line": "Set ZoneTemp = tin_s"
                },
                {
                    "program_line": "Set ZoneW = win_s"
                },
                {
                    "program_line": "Set ZoneCp = (@CpAirFnW ZoneW)"
                },
                {
                    "program_line": "Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW)"
                },
                {
                    "program_line": "Set mech_vent_house_fan_cfis_act = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_suppl_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_suppl_exh = 0.0"
                },
                {
                    "program_line": "Set Qrange = 0"
                },
                {
                    "program_line": "Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s"
                },
                {
                    "program_line": "Set Qbath = 0"
                },
                {
                    "program_line": "Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s"
                },
                {
                    "program_line": "Set Qdryer = 0"
                },
                {
                    "program_line": "Set Qdryer = Qdryer + 0.08562 * clothes_dryer_exhaust_0_sch_s"
                },
                {
                    "program_line": "Set QWHV_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_exh = 0.0"
                },
                {
                    "program_line": "Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup"
                },
                {
                    "program_line": "Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh"
                },
                {
                    "program_line": "Set Qfan = (@Max Qexhaust Qsupply)"
                },
                {
                    "program_line": "Set Qducts = 0"
                },
                {
                    "program_line": "If Qducts < 0"
                },
                {
                    "program_line": "Set Qsupply = Qsupply - Qducts"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Qexhaust = Qexhaust + Qducts"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set Qfan_with_ducts = (@Max Qexhaust Qsupply)"
                },
                {
                    "program_line": "Set Qimb = (@Abs (Qsupply - Qexhaust))"
                },
                {
                    "program_line": "If Qinf + Qimb > 0"
                },
                {
                    "program_line": "Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb)"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Qtot = Qfan_with_ducts"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set Qinf_adj = Qtot - Qfan"
                },
                {
                    "program_line": "Set infil_flow_act = Qinf_adj"
                },
                {
                    "program_line": "Set infil_program_Qinf = Qinf_adj"
                },
                {
                    "program_line": "Set infil_program_Qfan = Qfan"
                },
                {
                    "program_line": "Set Qload = Qfan"
                },
                {
                    "program_line": "Set Effectiveness_Sens = 0.0"
                },
                {
                    "program_line": "Set Effectiveness_Lat = 0.0"
                },
                {
                    "program_line": "Set Fan_MFR = Qload * OASupRho"
                },
                {
                    "program_line": "Set ZoneInEnth = OASupInEnth"
                },
                {
                    "program_line": "Set ZoneInTemp = OASupInTemp"
                },
                {
                    "program_line": "Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth)"
                },
                {
                    "program_line": "Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp)"
                },
                {
                    "program_line": "Set FanLatToCond = FanTotalToCond - FanSensToCond"
                },
                {
                    "program_line": "Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond"
                },
                {
                    "program_line": "Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond"
                }
            ]
        },
        "mini_split_heat_pump_supply_fan_disaggregate_program": {
            "lines": [
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_clg = 0"
                },
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_primary_htg = 0"
                },
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_backup_htg = 0"
                },
                {
                    "program_line": "If mini_split_heat_pump_clg_coil_s > 0"
                },
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_clg = mini_split_heat_pump_supply_fan_s"
                },
                {
                    "program_line": "ElseIf mini_split_heat_pump_htg_coil_s > 0 && (mini_split_heat_pump_backup_htg_coil_s > 0)"
                },
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s)"
                },
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_backup_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s)"
                },
                {
                    "program_line": "ElseIf mini_split_heat_pump_htg_coil_s > 0"
                },
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "natural_vent_program": {
            "lines": [
                {
                    "program_line": "Set Tin = tin_s"
                },
                {
                    "program_line": "Set Tout = tout_s"
                },
                {
                    "program_line": "Set Wout = out_wt_s"
                },
                {
                    "program_line": "Set Pbar = out_pb_s"
                },
                {
                    "program_line": "Set Phiout = (@RhFnTdbWPb Tout Wout Pbar)"
                },
                {
                    "program_line": "Set MaxHR = 0.0115"
                },
                {
                    "program_line": "Set Tnvsp = (htg_sp_s + clg_sp_s) / 2"
                },
                {
                    "program_line": "Set NVavail = natural_vent_s"
                },
                {
                    "program_line": "Set ClgSsnAvail = cool_season"
                },
                {
                    "program_line": "Set Qnv = 0"
                },
                {
                    "program_line": "Set Qwhf = 0"
                },
                {
                    "program_line": "Set whole_house_fan_act = 0"
                },
                {
                    "program_line": "If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0))"
                },
                {
                    "program_line": "Set WHF_Flow = 0"
                },
                {
                    "program_line": "Set Adj = (Tin-Tnvsp)/(Tin-Tout)"
                },
                {
                    "program_line": "Set Adj = (@Min Adj 1)"
                },
                {
                    "program_line": "Set Adj = (@Max Adj 0)"
                },
                {
                    "program_line": "If (WHF_Flow > 0)"
                },
                {
                    "program_line": "Set Qwhf = WHF_Flow*Adj"
                },
                {
                    "program_line": "Set WHF_W = 0"
                },
                {
                    "program_line": "Set whole_house_fan_act = WHF_W*Adj"
                },
                {
                    "program_line": "ElseIf (NVavail > 0)"
                },
                {
                    "program_line": "Set NVArea = 13415.050331136"
                },
                {
                    "program_line": "Set Cs = 0.0001989901015519336"
                },
                {
                    "program_line": "Set Cw = 9.427809940705214e-05"
                },
                {
                    "program_line": "Set Tdiff = Tin-Tout"
                },
                {
                    "program_line": "Set dT = (@Abs Tdiff)"
                },
                {
                    "program_line": "Set Vwind = site_vw_s"
                },
                {
                    "program_line": "Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000)"
                },
                {
                    "program_line": "Set MaxNV = 3.3703340077056003"
                },
                {
                    "program_line": "Set Qnv = (@Min SGNV MaxNV)"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set natural_vent_flow_act = Qnv"
                },
                {
                    "program_line": "Set whole_house_fan_flow_act = Qwhf"
                },
                {
                    "program_line": "Set natural_vent_program_Qnv = Qnv"
                },
                {
                    "program_line": "Set natural_vent_program_Qwhf = Qwhf"
                }
            ]
        },
        "total_airflows_program": {
            "lines": [
                {
                    "program_line": "Set total_infil_flow_rate = 0"
                },
                {
                    "program_line": "Set total_mechvent_flow_rate = 0"
                },
                {
                    "program_line": "Set total_natvent_flow_rate = 0"
                },
                {
                    "program_line": "Set total_whf_flow_rate = 0"
                },
                {
                    "program_line": "Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1)"
                },
                {
                    "program_line": "Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1)"
                },
                {
                    "program_line": "Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1)"
                },
                {
                    "program_line": "Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1)"
                }
            ]
        },
        "total_loads_program": {
            "lines": [
                {
                    "program_line": "Set loads_htg_tot = 0"
                },
                {
                    "program_line": "Set loads_clg_tot = 0"
                },
                {
                    "program_line": "If htg_load_cond > 0"
                },
                {
                    "program_line": "Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set loads_htg_tot = (@Max loads_htg_tot 0)"
                },
                {
                    "program_line": "If clg_load_cond > 0"
                },
                {
                    "program_line": "Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set loads_clg_tot = (@Max loads_clg_tot 0)"
                }
            ]
        },
        "unmet_hours_program": {
            "lines": [
                {
                    "program_line": "Set htg_unmet_hours = 0"
                },
                {
                    "program_line": "Set clg_unmet_hours = 0"
                },
                {
                    "program_line": "Set unit_htg_unmet_hours = 0"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s"
                },
                {
                    "program_line": "If unit_htg_unmet_hours > htg_unmet_hours"
                },
                {
                    "program_line": "Set htg_unmet_hours = unit_htg_unmet_hours"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set unit_clg_unmet_hours = 0"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s"
                },
                {
                    "program_line": "If unit_clg_unmet_hours > clg_unmet_hours"
                },
                {
                    "program_line": "Set clg_unmet_hours = unit_clg_unmet_hours"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "water_heater_EC_adj": {
            "lines": [
                {
                    "program_line": "If WarmupFlag == 0"
                },
                {
                    "program_line": "Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic"
                },
                {
                    "program_line": "Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "fridge_schedule_program_calling_manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "fridge_schedule_program"
                }
            ]
        },
        "infil_program_calling_manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "infil_program"
                }
            ]
        },
        "mini_split_heat_pump_supply_fan_disaggregate_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "mini_split_heat_pump_supply_fan_disaggregate_program"
                }
            ]
        },
        "natural_vent_program_calling_manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "natural_vent_program"
                }
            ]
        },
        "total_airflows_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "total_airflows_program"
                }
            ]
        },
        "total_loads_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "total_loads_program"
                }
            ]
        },
        "unmet_hours_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepBeforeZoneReporting",
            "programs": [
                {
                    "program_name": "unmet_hours_program"
                }
            ]
        },
        "water_heater_EC_adj_ProgramManager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "water_heater_EC_adj"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "clg_load_cond": {
            "output_variable_or_output_meter_name": "Cooling:EnergyTransfer:Zone:CONDITIONED SPACE"
        },
        "clg_sp_s": {
            "output_variable_or_output_meter_index_key_name": "cooling setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "clothes_dryer_exhaust_0_sch_s": {
            "output_variable_or_output_meter_index_key_name": "clothes_dryer",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "conditioned_space_clg_unmet_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Cooling Setpoint Not Met Time"
        },
        "conditioned_space_htg_unmet_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Heating Setpoint Not Met Time"
        },
        "cool_season": {
            "output_variable_or_output_meter_index_key_name": "cooling season schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "fridge_tin_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "htg_load_cond": {
            "output_variable_or_output_meter_name": "Heating:EnergyTransfer:Zone:CONDITIONED SPACE"
        },
        "htg_sp_s": {
            "output_variable_or_output_meter_index_key_name": "heating setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "mech_vent_bath_fan_0_sch_s": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 0 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "mech_vent_range_fan_0_sch_s": {
            "output_variable_or_output_meter_index_key_name": "mech vent range fan 0 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "mini_split_heat_pump_airloop_Fan_RTF_s": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump supply fan",
            "output_variable_or_output_meter_name": "Fan Runtime Fraction Speed 1"
        },
        "mini_split_heat_pump_airloop_Fan_RTF_s_1": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump supply fan",
            "output_variable_or_output_meter_name": "Fan Runtime Fraction Speed 2"
        },
        "mini_split_heat_pump_airloop_Fan_RTF_s_2": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump supply fan",
            "output_variable_or_output_meter_name": "Fan Runtime Fraction Speed 3"
        },
        "mini_split_heat_pump_airloop_Fan_RTF_s_3": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump supply fan",
            "output_variable_or_output_meter_name": "Fan Runtime Fraction Speed 4"
        },
        "mini_split_heat_pump_backup_htg_coil_s": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump backup htg coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "mini_split_heat_pump_clg_coil_s": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump clg coil",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "mini_split_heat_pump_htg_coil_s": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump htg coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "mini_split_heat_pump_supply_fan_s": {
            "output_variable_or_output_meter_index_key_name": "mini split heat pump supply fan",
            "output_variable_or_output_meter_name": "Fan Electricity Energy"
        },
        "natural_vent_s": {
            "output_variable_or_output_meter_index_key_name": "natural vent schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "out_pb_s": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Barometric Pressure"
        },
        "out_wt_s": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Humidity Ratio"
        },
        "site_vw_s": {
            "output_variable_or_output_meter_name": "Site Wind Speed"
        },
        "tin_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "tout_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Outdoor Air Drybulb Temperature"
        },
        "water_heater_energy": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater Electricity Rate"
        },
        "water_heater_off_cycle_parasitic": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater Off Cycle Parasitic Electricity Rate"
        },
        "water_heater_on_cycle_parasitic": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater On Cycle Parasitic Electricity Rate"
        },
        "win_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        }
    },
    "Exterior:Lights": {
        "exterior lighting": {
            "design_level": 48.4461369863014,
            "end_use_subcategory": "exterior lighting",
            "schedule_name": "exterior lighting schedule"
        }
    },
    "Fan:SystemModel": {
        "mini split heat pump supply fan": {
            "air_inlet_node_name": "Node 2",
            "air_outlet_node_name": "mini split heat pump unitary system Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 0.70094657204335,
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 500,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 148.321600230252,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 1.66667,
            "end_use_subcategory": "supply fan",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 1,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 4,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 0.00888,
                    "speed_flow_fraction": 0.20706
                },
                {
                    "speed_electric_power_fraction": 0.016,
                    "speed_flow_fraction": 0.252
                },
                {
                    "speed_electric_power_fraction": 0.53539,
                    "speed_flow_fraction": 0.812
                },
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        }
    },
    "FenestrationSurface:Detailed": {
        "Door1": {
            "building_surface_name": "surface Door1",
            "construction_name": "Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -24.2943494945912,
            "vertex_1_y_coordinate": -35.5556429230769,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": -24.2943494945912,
            "vertex_2_y_coordinate": -35.5556429230769,
            "vertex_2_z_coordinate": 2.337816,
            "vertex_3_x_coordinate": -25.2082925230769,
            "vertex_3_y_coordinate": -35.5556429230769,
            "vertex_3_z_coordinate": 2.337816,
            "vertex_4_x_coordinate": -25.2082925230769,
            "vertex_4_y_coordinate": -35.5556429230769,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window1": {
            "building_surface_name": "surface Window1",
            "construction_name": "WindowConstruction",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.2387748,
            "vertex_1_y_coordinate": 35.5556429230769,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": -18.2387748,
            "vertex_2_y_coordinate": 35.5556429230769,
            "vertex_2_z_coordinate": 1.49352,
            "vertex_3_x_coordinate": -13.7292978769231,
            "vertex_3_y_coordinate": 35.5556429230769,
            "vertex_3_z_coordinate": 1.49352,
            "vertex_4_x_coordinate": -13.7292978769231,
            "vertex_4_y_coordinate": 35.5556429230769,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window2": {
            "building_surface_name": "surface Window2",
            "construction_name": "WindowConstruction 1",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -23.6772821230769,
            "vertex_1_y_coordinate": 35.5556429230769,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": -23.6772821230769,
            "vertex_2_y_coordinate": 35.5556429230769,
            "vertex_2_z_coordinate": 1.49352,
            "vertex_3_x_coordinate": -19.1678052,
            "vertex_3_y_coordinate": 35.5556429230769,
            "vertex_3_z_coordinate": 1.49352,
            "vertex_4_x_coordinate": -19.1678052,
            "vertex_4_y_coordinate": 35.5556429230769,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window3": {
            "building_surface_name": "surface Window3",
            "construction_name": "WindowConstruction 2",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.5556429230769,
            "vertex_1_y_coordinate": -26.8092946283401,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": 35.5556429230769,
            "vertex_2_y_coordinate": -26.8092946283401,
            "vertex_2_z_coordinate": 1.46304,
            "vertex_3_x_coordinate": 35.5556429230769,
            "vertex_3_y_coordinate": -29.3840525230769,
            "vertex_3_z_coordinate": 1.46304,
            "vertex_4_x_coordinate": 35.5556429230769,
            "vertex_4_y_coordinate": -29.3840525230769,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window4": {
            "building_surface_name": "surface Window4",
            "construction_name": "WindowConstruction 3",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.5556429230769,
            "vertex_1_y_coordinate": -23.3055063336032,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": 35.5556429230769,
            "vertex_2_y_coordinate": -23.3055063336032,
            "vertex_2_z_coordinate": 1.46304,
            "vertex_3_x_coordinate": 35.5556429230769,
            "vertex_3_y_coordinate": -25.8802642283401,
            "vertex_3_z_coordinate": 1.46304,
            "vertex_4_x_coordinate": 35.5556429230769,
            "vertex_4_y_coordinate": -25.8802642283401,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window5": {
            "building_surface_name": "surface Window5",
            "construction_name": "WindowConstruction 4",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.9457190945912,
            "vertex_1_y_coordinate": -35.5556429230769,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": -18.9457190945912,
            "vertex_2_y_coordinate": -35.5556429230769,
            "vertex_2_z_coordinate": 1.46304,
            "vertex_3_x_coordinate": -23.3653190945912,
            "vertex_3_y_coordinate": -35.5556429230769,
            "vertex_3_z_coordinate": 1.46304,
            "vertex_4_x_coordinate": -23.3653190945912,
            "vertex_4_y_coordinate": -35.5556429230769,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window6": {
            "building_surface_name": "surface Window6",
            "construction_name": "WindowConstruction 5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -13.049272478375,
            "vertex_1_y_coordinate": -35.5556429230769,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": -13.049272478375,
            "vertex_2_y_coordinate": -35.5556429230769,
            "vertex_2_z_coordinate": 1.43256,
            "vertex_3_x_coordinate": -18.0166886945912,
            "vertex_3_y_coordinate": -35.5556429230769,
            "vertex_3_z_coordinate": 1.43256,
            "vertex_4_x_coordinate": -18.0166886945912,
            "vertex_4_y_coordinate": -35.5556429230769,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window7": {
            "building_surface_name": "surface Window7",
            "construction_name": "WindowConstruction 6",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -35.5556429230769,
            "vertex_1_y_coordinate": 26.8092946283401,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": -35.5556429230769,
            "vertex_2_y_coordinate": 26.8092946283401,
            "vertex_2_z_coordinate": 1.46304,
            "vertex_3_x_coordinate": -35.5556429230769,
            "vertex_3_y_coordinate": 29.3840525230769,
            "vertex_3_z_coordinate": 1.46304,
            "vertex_4_x_coordinate": -35.5556429230769,
            "vertex_4_y_coordinate": 29.3840525230769,
            "vertex_4_z_coordinate": 0.3048
        },
        "Window8": {
            "building_surface_name": "surface Window8",
            "construction_name": "WindowConstruction 7",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -35.5556429230769,
            "vertex_1_y_coordinate": 23.3055063336032,
            "vertex_1_z_coordinate": 0.3048,
            "vertex_2_x_coordinate": -35.5556429230769,
            "vertex_2_y_coordinate": 23.3055063336032,
            "vertex_2_z_coordinate": 1.46304,
            "vertex_3_x_coordinate": -35.5556429230769,
            "vertex_3_y_coordinate": 25.8802642283401,
            "vertex_3_z_coordinate": 1.46304,
            "vertex_4_x_coordinate": -35.5556429230769,
            "vertex_4_y_coordinate": 25.8802642283401,
            "vertex_4_z_coordinate": 0.3048
        }
    },
    "Foundation:Kiva": {
        "Foundation Kiva 1": {
            "initial_indoor_air_temperature": 20,
            "wall_depth_below_slab": 0.2032,
            "wall_height_above_grade": 0.3048
        }
    },
    "Foundation:Kiva:Settings": {
        "Foundation:Kiva:Settings 1": {
            "deep_ground_boundary_condition": "ZeroFlux",
            "deep_ground_depth": 40,
            "far_field_width": 40,
            "ground_solar_absorptivity": 0.9,
            "ground_surface_roughness": 0.03,
            "ground_thermal_absorptivity": 0.9,
            "maximum_cell_growth_coefficient": 3,
            "minimum_cell_dimension": 0.2,
            "simulation_timestep": "Timestep",
            "soil_conductivity": 1.731,
            "soil_density": 1842.3,
            "soil_specific_heat": 418.7
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "InternalMass": {
        "furniture mass conditioned space 1": {
            "construction_name": "furniture construction conditioned space 1",
            "space_or_spacelist_name": "conditioned space 1",
            "surface_area": 99.517736448,
            "zone_or_zonelist_name": "conditioned space"
        },
        "partition wall mass": {
            "construction_name": "PartitionWallConstruction",
            "space_or_spacelist_name": "conditioned space 1",
            "surface_area": 248.79434112,
            "zone_or_zonelist_name": "conditioned space"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "interior lighting": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "interior lighting",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "lighting_level": 1334.34515022256,
            "return_air_fraction": 0,
            "schedule_name": "lighting_interior",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "Material": {
        "asphalt or fiberglass shingles": {
            "conductivity": 0.162714,
            "density": 1121.4,
            "roughness": "Rough",
            "solar_absorptance": 0.85,
            "specific_heat": 1465.45,
            "thermal_absorptance": 0.9,
            "thickness": 0.00635,
            "visible_absorptance": 0.85
        },
        "concrete 4.0 in.": {
            "conductivity": 1.803125,
            "density": 2242.8,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "concrete 8.0 in.": {
            "conductivity": 1.803125,
            "density": 2242.8,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "door material": {
            "conductivity": 0.0612266553480475,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.04445,
            "visible_absorptance": 0.7
        },
        "floor covering": {
            "conductivity": 0.045078125,
            "density": 54.468,
            "roughness": "Rough",
            "solar_absorptance": 0.9,
            "specific_heat": 1339.84,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.9
        },
        "floor covering 1": {
            "conductivity": 0.0433443509615385,
            "density": 54.468,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1339.84,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.6
        },
        "floor rigid ins": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.5129784,
            "visible_absorptance": 0.7
        },
        "floor stud and cavity": {
            "conductivity": 1.75129287332205,
            "density": 37.004876748,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1207.88064650997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "furniture material conditioned space 1": {
            "conductivity": 0.1154577,
            "density": 640.8,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.6
        },
        "gypsum board": {
            "conductivity": 0.1602906,
            "density": 801,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.00254,
            "visible_absorptance": 0.6
        },
        "gypsum board 1": {
            "conductivity": 0.1602906,
            "density": 801,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.6
        },
        "gypsum board 2": {
            "conductivity": 0.1602906,
            "density": 801,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "osb sheathing 0.5 in.": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "osb sheathing 0.75 in.": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.7
        },
        "rim joist stud and cavity": {
            "conductivity": 0.177757239679606,
            "density": 50.32683,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1063.80987585548,
            "thermal_absorptance": 0.9,
            "thickness": 0.0508,
            "visible_absorptance": 0.7
        },
        "roof stud and cavity": {
            "conductivity": 0.491900632004487,
            "density": 50.32683,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1063.80987585548,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "wall rigid ins": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.051816,
            "visible_absorptance": 0.7
        },
        "wall rigid ins 1": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.5129784,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity": {
            "conductivity": 0.404092836433087,
            "density": 139.0536,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1170.23755760369,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 1": {
            "conductivity": 0.380278417457636,
            "density": 52.34794524,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1209.88641434781,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 2": {
            "conductivity": 0.391763531157105,
            "density": 83.034082224,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1211.67419087611,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "wood siding": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "wood siding 1": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Electricity:Net": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Electricity:Total": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Electricity:Facility"
                }
            ]
        }
    },
    "NodeList": {
        "conditioned space Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 6"
                }
            ]
        },
        "conditioned space Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 7"
                }
            ]
        },
        "mini split heat pump airloop Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 4"
                }
            ]
        },
        "mini split heat pump airloop Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 3"
                }
            ]
        }
    },
    "OtherEquipment": {
        "clothes dryer 1": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes dryer",
            "fraction_latent": 0.015,
            "fraction_lost": 0.85,
            "fraction_radiant": 0.081,
            "fuel_type": "Electricity",
            "schedule_name": "clothes_dryer",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "cooking range 1": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "cooking range",
            "fraction_latent": 0.0799999999999999,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.432,
            "fuel_type": "Electricity",
            "schedule_name": "cooking_range",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "general water use latent": {
            "design_level": 99.5289722744244,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "general water use latent",
            "fraction_latent": 1,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "general water use schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "general water use sensible": {
            "design_level": -98.0899991813002,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "general water use sensible",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "fuel_type": "None",
            "schedule_name": "general water use schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan latent load": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent house fan",
            "fraction_latent": 1,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan sensible load": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent house fan",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "water heater energy adjustment1": {
            "design_level": 0.01,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "water heater energy adjustment1",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "fuel_type": "Electricity",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "Yes"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "ELECTRICITY:TOTAL",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 2": {
            "key_name": "ELECTRICITY:TOTAL",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "ELECTRICITY:NET",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 4": {
            "key_name": "ELECTRICITY:NET",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 5": {
            "key_name": "water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 6": {
            "key_name": "water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 7": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 8": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 9": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 10": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 11": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 12": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 13": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 14": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 15": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 16": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 17": {
            "key_name": "freezer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 18": {
            "key_name": "freezer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 19": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 20": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 21": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 22": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 23": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 24": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 25": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 26": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 27": {
            "key_name": "ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 28": {
            "key_name": "ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 29": {
            "key_name": "misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 30": {
            "key_name": "misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 31": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 32": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 33": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 34": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 35": {
            "key_name": "DistrictHeatingWater:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 36": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating Water": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - District Heating Water Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeatingWater:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Peak Cooling Load": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_clg_tot_peakload_outvar"
                }
            ]
        },
        "Peak Electricity Net": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Net"
                }
            ]
        },
        "Peak Electricity Total": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Total"
                }
            ]
        },
        "Peak Heating Load": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_htg_tot_peakload_outvar"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "MINI SPLIT HEAT PUMP HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Electricity Energy"
        },
        "Output:Variable 2": {
            "key_value": "MINI SPLIT HEAT PUMP HTG COIL",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Electricity Energy"
        },
        "Output:Variable 3": {
            "key_value": "MINI SPLIT HEAT PUMP HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "MINI SPLIT HEAT PUMP HTG COIL",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 5": {
            "key_value": "MINI SPLIT HEAT PUMP HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Defrost Electricity Energy"
        },
        "Output:Variable 6": {
            "key_value": "MINI SPLIT HEAT PUMP HTG COIL",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Defrost Electricity Energy"
        },
        "Output:Variable 7": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "mini split heat pump supply fan disaggregate htg primary"
        },
        "Output:Variable 8": {
            "key_value": "EMS",
            "reporting_frequency": "Timestep",
            "variable_name": "mini split heat pump supply fan disaggregate htg primary"
        },
        "Output:Variable 9": {
            "key_value": "MINI SPLIT HEAT PUMP BACKUP HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Electricity Energy"
        },
        "Output:Variable 10": {
            "key_value": "MINI SPLIT HEAT PUMP BACKUP HTG COIL",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Electricity Energy"
        },
        "Output:Variable 11": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "mini split heat pump supply fan disaggregate htg backup"
        },
        "Output:Variable 12": {
            "key_value": "EMS",
            "reporting_frequency": "Timestep",
            "variable_name": "mini split heat pump supply fan disaggregate htg backup"
        },
        "Output:Variable 13": {
            "key_value": "MINI SPLIT HEAT PUMP CLG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 14": {
            "key_value": "MINI SPLIT HEAT PUMP CLG COIL",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 15": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "mini split heat pump supply fan disaggregate clg"
        },
        "Output:Variable 16": {
            "key_value": "EMS",
            "reporting_frequency": "Timestep",
            "variable_name": "mini split heat pump supply fan disaggregate clg"
        },
        "Output:Variable 17": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater Electricity Energy"
        },
        "Output:Variable 18": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Electricity Energy"
        },
        "Output:Variable 19": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater Off Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 20": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater Off Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 21": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater On Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 22": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Timestep",
            "variable_name": "Water Heater On Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 23": {
            "key_value": "CLOTHES WASHER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 24": {
            "key_value": "DISHWASHER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 25": {
            "key_value": "DHW FIXTURES",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 26": {
            "key_value": "DHW DISTRIBUTION WASTE",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "htg_unmet_hours_annual_outvar"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "clg_unmet_hours_annual_outvar"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_tot_annual_outvar"
        },
        "Output:Variable 30": {
            "key_value": "MINI SPLIT HEAT PUMP BACKUP HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Heating Energy"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_tot_annual_outvar"
        },
        "Output:Variable 32": {
            "key_value": "WATER USE CONNECTIONS 1",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Connections Plant Hot Water Energy"
        },
        "Output:Variable 33": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater Heat Loss Energy"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:Files": {
        "OutputControl:Files 1": {
            "output_audit": "Yes",
            "output_bnd": "Yes",
            "output_csv": "Yes",
            "output_dbg": "Yes",
            "output_delightdfdmp": "Yes",
            "output_delighteldmp": "Yes",
            "output_delightin": "Yes",
            "output_dfs": "Yes",
            "output_dxf": "Yes",
            "output_edd": "Yes",
            "output_eio": "Yes",
            "output_end": "Yes",
            "output_eso": "Yes",
            "output_extshd": "Yes",
            "output_glhe": "Yes",
            "output_json": "Yes",
            "output_mdd": "Yes",
            "output_mtd": "Yes",
            "output_mtr": "Yes",
            "output_perflog": "Yes",
            "output_rdd": "Yes",
            "output_sci": "Yes",
            "output_screen": "Yes",
            "output_shd": "Yes",
            "output_sln": "Yes",
            "output_space_sizing": "Yes",
            "output_sqlite": "Yes",
            "output_system_sizing": "Yes",
            "output_tabular": "Yes",
            "output_tarcog": "Yes",
            "output_wrl": "Yes",
            "output_zone_sizing": "Yes"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "occupants": {
            "activity_level_schedule_name": "occupants activity schedule",
            "carbon_dioxide_generation_rate": 0,
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.314170909090909,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "occupants",
            "sensible_heat_fraction": 0.563030303030303,
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "PerformancePrecisionTradeoffs": {
        "PerformancePrecisionTradeoffs 1": {
            "use_coil_direct_solutions": "No",
            "use_representative_surfaces_for_calculations": "No",
            "zone_radiant_exchange_algorithm": "CarrollMRT"
        }
    },
    "Pipe:Adiabatic": {
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Node 11",
            "outlet_node_name": "Node 15"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Node 16",
            "outlet_node_name": "Node 10"
        },
        "dhw loop Demand Bypass Pipe": {
            "inlet_node_name": "dhw loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "dhw loop Demand Bypass Pipe Outlet Node"
        },
        "dhw loop Demand Inlet Pipe": {
            "inlet_node_name": "Node 12",
            "outlet_node_name": "dhw loop Demand Inlet Pipe Node"
        },
        "dhw loop Demand Outlet Pipe": {
            "inlet_node_name": "dhw loop Demand Outlet Pipe Node",
            "outlet_node_name": "Node 13"
        }
    },
    "PlantEquipmentList": {
        "dhw loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "water heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "dhw loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "dhw loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "dhw loop Operation Schemes": {
            "control_scheme_1_name": "dhw loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "dhw loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "dhw loop Demand Branches",
            "demand_side_connector_list_name": "dhw loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 12",
            "demand_side_outlet_node_name": "Node 13",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 10",
            "maximum_loop_flow_rate": 0.01,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "dhw loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": 0.003,
            "plant_side_branch_list_name": "dhw loop Supply Branches",
            "plant_side_connector_list_name": "dhw loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 9",
            "plant_side_outlet_node_name": "Node 10"
        }
    },
    "Pump:VariableSpeed": {
        "dhw loop pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": 0.01,
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 0,
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 1,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 9",
            "motor_efficiency": 0.85,
            "outlet_node_name": "Node 17",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2007,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2007,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Nov 5",
            "start_date": "Mar 12"
        }
    },
    "Schedule:Compact": {
        "conditioned space Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "conditioned space Thermostat Schedule Type Limits"
        },
        "mains temperature schedule": {
            "data": [
                {
                    "field": "Through: 01/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.35388888888889
                },
                {
                    "field": "Through: 01/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.27611111111111
                },
                {
                    "field": "Through: 01/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.19944444444445
                },
                {
                    "field": "Through: 01/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.12388888888889
                },
                {
                    "field": "Through: 01/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.05
                },
                {
                    "field": "Through: 01/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.97722222222222
                },
                {
                    "field": "Through: 01/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.90666666666667
                },
                {
                    "field": "Through: 01/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.8366666666666696
                },
                {
                    "field": "Through: 01/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.76888888888889
                },
                {
                    "field": "Through: 01/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.70222222222222
                },
                {
                    "field": "Through: 01/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.63777777777778
                },
                {
                    "field": "Through: 01/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.57444444444445
                },
                {
                    "field": "Through: 01/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.51277777777778
                },
                {
                    "field": "Through: 01/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.45222222222222
                },
                {
                    "field": "Through: 01/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.39388888888889
                },
                {
                    "field": "Through: 01/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.33722222222222
                },
                {
                    "field": "Through: 01/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28222222222222
                },
                {
                    "field": "Through: 01/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.22833333333333
                },
                {
                    "field": "Through: 01/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.17666666666667
                },
                {
                    "field": "Through: 01/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.12666666666667
                },
                {
                    "field": "Through: 01/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.07833333333333
                },
                {
                    "field": "Through: 01/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.03166666666667
                },
                {
                    "field": "Through: 01/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.98666666666667
                },
                {
                    "field": "Through: 01/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.94388888888889
                },
                {
                    "field": "Through: 01/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.90277777777778
                },
                {
                    "field": "Through: 01/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.86333333333333
                },
                {
                    "field": "Through: 01/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.82555555555555
                },
                {
                    "field": "Through: 01/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.78944444444444
                },
                {
                    "field": "Through: 01/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.75555555555556
                },
                {
                    "field": "Through: 01/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.72333333333333
                },
                {
                    "field": "Through: 01/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.69277777777778
                },
                {
                    "field": "Through: 02/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.66444444444444
                },
                {
                    "field": "Through: 02/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.63777777777778
                },
                {
                    "field": "Through: 02/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.61333333333333
                },
                {
                    "field": "Through: 02/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.59
                },
                {
                    "field": "Through: 02/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.56944444444444
                },
                {
                    "field": "Through: 02/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.55
                },
                {
                    "field": "Through: 02/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.53277777777778
                },
                {
                    "field": "Through: 02/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.51777777777778
                },
                {
                    "field": "Through: 02/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.50444444444445
                },
                {
                    "field": "Through: 02/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.49277777777778
                },
                {
                    "field": "Through: 02/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.48333333333333
                },
                {
                    "field": "Through: 02/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.47555555555556
                },
                {
                    "field": "Through: 02/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.47
                },
                {
                    "field": "Through: 02/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.46611111111111
                },
                {
                    "field": "Through: 02/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.46444444444444
                },
                {
                    "field": "Through: 02/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.46444444444444
                },
                {
                    "field": "Through: 02/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.46666666666667
                },
                {
                    "field": "Through: 02/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.47055555555556
                },
                {
                    "field": "Through: 02/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.47611111111111
                },
                {
                    "field": "Through: 02/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.48388888888889
                },
                {
                    "field": "Through: 02/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.49388888888889
                },
                {
                    "field": "Through: 02/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.505
                },
                {
                    "field": "Through: 02/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.51888888888889
                },
                {
                    "field": "Through: 02/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.53388888888889
                },
                {
                    "field": "Through: 02/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.55166666666667
                },
                {
                    "field": "Through: 02/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.57055555555556
                },
                {
                    "field": "Through: 02/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.59166666666667
                },
                {
                    "field": "Through: 02/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.615
                },
                {
                    "field": "Through: 03/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.63944444444445
                },
                {
                    "field": "Through: 03/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.66666666666667
                },
                {
                    "field": "Through: 03/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.695
                },
                {
                    "field": "Through: 03/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.72555555555555
                },
                {
                    "field": "Through: 03/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.75777777777778
                },
                {
                    "field": "Through: 03/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.79222222222222
                },
                {
                    "field": "Through: 03/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.82777777777778
                },
                {
                    "field": "Through: 03/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.86555555555555
                },
                {
                    "field": "Through: 03/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.90555555555556
                },
                {
                    "field": "Through: 03/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.94666666666667
                },
                {
                    "field": "Through: 03/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 5.99
                },
                {
                    "field": "Through: 03/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.035
                },
                {
                    "field": "Through: 03/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.08166666666667
                },
                {
                    "field": "Through: 03/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.13
                },
                {
                    "field": "Through: 03/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.18055555555556
                },
                {
                    "field": "Through: 03/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.23222222222222
                },
                {
                    "field": "Through: 03/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28555555555556
                },
                {
                    "field": "Through: 03/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.34111111111111
                },
                {
                    "field": "Through: 03/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.39777777777778
                },
                {
                    "field": "Through: 03/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.45666666666667
                },
                {
                    "field": "Through: 03/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.51666666666666
                },
                {
                    "field": "Through: 03/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.57888888888889
                },
                {
                    "field": "Through: 03/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.64222222222222
                },
                {
                    "field": "Through: 03/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.70722222222222
                },
                {
                    "field": "Through: 03/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.77388888888889
                },
                {
                    "field": "Through: 03/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.84166666666667
                },
                {
                    "field": "Through: 03/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.91111111111111
                },
                {
                    "field": "Through: 03/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.98222222222222
                },
                {
                    "field": "Through: 03/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.055
                },
                {
                    "field": "Through: 03/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.12888888888889
                },
                {
                    "field": "Through: 03/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.20444444444445
                },
                {
                    "field": "Through: 04/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.28166666666667
                },
                {
                    "field": "Through: 04/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.35944444444444
                },
                {
                    "field": "Through: 04/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.43944444444444
                },
                {
                    "field": "Through: 04/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.52055555555556
                },
                {
                    "field": "Through: 04/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.60277777777778
                },
                {
                    "field": "Through: 04/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.68611111111111
                },
                {
                    "field": "Through: 04/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.77111111111111
                },
                {
                    "field": "Through: 04/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.85722222222222
                },
                {
                    "field": "Through: 04/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.94444444444444
                },
                {
                    "field": "Through: 04/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.03277777777778
                },
                {
                    "field": "Through: 04/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.12277777777778
                },
                {
                    "field": "Through: 04/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.21333333333333
                },
                {
                    "field": "Through: 04/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.305
                },
                {
                    "field": "Through: 04/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.39833333333333
                },
                {
                    "field": "Through: 04/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.49222222222222
                },
                {
                    "field": "Through: 04/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.58722222222222
                },
                {
                    "field": "Through: 04/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.68333333333334
                },
                {
                    "field": "Through: 04/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.78055555555556
                },
                {
                    "field": "Through: 04/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.87833333333333
                },
                {
                    "field": "Through: 04/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.97722222222222
                },
                {
                    "field": "Through: 04/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.07722222222222
                },
                {
                    "field": "Through: 04/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.17777777777778
                },
                {
                    "field": "Through: 04/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.27944444444445
                },
                {
                    "field": "Through: 04/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.38166666666667
                },
                {
                    "field": "Through: 04/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.48444444444445
                },
                {
                    "field": "Through: 04/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.58833333333333
                },
                {
                    "field": "Through: 04/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.69277777777778
                },
                {
                    "field": "Through: 04/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.79777777777778
                },
                {
                    "field": "Through: 04/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.90388888888889
                },
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.01
                },
                {
                    "field": "Through: 05/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.1172222222222
                },
                {
                    "field": "Through: 05/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.2244444444444
                },
                {
                    "field": "Through: 05/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.3327777777778
                },
                {
                    "field": "Through: 05/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.4411111111111
                },
                {
                    "field": "Through: 05/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.55
                },
                {
                    "field": "Through: 05/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.6594444444444
                },
                {
                    "field": "Through: 05/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.7688888888889
                },
                {
                    "field": "Through: 05/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.8794444444444
                },
                {
                    "field": "Through: 05/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.9894444444444
                },
                {
                    "field": "Through: 05/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1005555555556
                },
                {
                    "field": "Through: 05/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.2116666666667
                },
                {
                    "field": "Through: 05/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.3227777777778
                },
                {
                    "field": "Through: 05/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.4338888888889
                },
                {
                    "field": "Through: 05/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.5455555555556
                },
                {
                    "field": "Through: 05/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.6572222222222
                },
                {
                    "field": "Through: 05/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.7688888888889
                },
                {
                    "field": "Through: 05/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.8811111111111
                },
                {
                    "field": "Through: 05/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.9927777777778
                },
                {
                    "field": "Through: 05/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.1044444444444
                },
                {
                    "field": "Through: 05/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.2161111111111
                },
                {
                    "field": "Through: 05/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.3283333333333
                },
                {
                    "field": "Through: 05/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.4394444444444
                },
                {
                    "field": "Through: 05/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.5511111111111
                },
                {
                    "field": "Through: 05/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.6622222222222
                },
                {
                    "field": "Through: 05/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.7733333333333
                },
                {
                    "field": "Through: 05/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8844444444444
                },
                {
                    "field": "Through: 05/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.995
                },
                {
                    "field": "Through: 05/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.1055555555556
                },
                {
                    "field": "Through: 05/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.215
                },
                {
                    "field": "Through: 05/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.325
                },
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.4338888888889
                },
                {
                    "field": "Through: 06/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.5427777777778
                },
                {
                    "field": "Through: 06/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.6511111111111
                },
                {
                    "field": "Through: 06/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.7588888888889
                },
                {
                    "field": "Through: 06/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.8661111111111
                },
                {
                    "field": "Through: 06/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.9727777777778
                },
                {
                    "field": "Through: 06/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0788888888889
                },
                {
                    "field": "Through: 06/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.1844444444444
                },
                {
                    "field": "Through: 06/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.2888888888889
                },
                {
                    "field": "Through: 06/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.3933333333333
                },
                {
                    "field": "Through: 06/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.4966666666667
                },
                {
                    "field": "Through: 06/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.5988888888889
                },
                {
                    "field": "Through: 06/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.7011111111111
                },
                {
                    "field": "Through: 06/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.8022222222222
                },
                {
                    "field": "Through: 06/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.9022222222222
                },
                {
                    "field": "Through: 06/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0016666666667
                },
                {
                    "field": "Through: 06/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.1
                },
                {
                    "field": "Through: 06/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.1972222222222
                },
                {
                    "field": "Through: 06/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.2938888888889
                },
                {
                    "field": "Through: 06/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.3894444444444
                },
                {
                    "field": "Through: 06/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.4838888888889
                },
                {
                    "field": "Through: 06/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.5777777777778
                },
                {
                    "field": "Through: 06/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.67
                },
                {
                    "field": "Through: 06/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.7616666666667
                },
                {
                    "field": "Through: 06/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.8516666666667
                },
                {
                    "field": "Through: 06/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.9405555555556
                },
                {
                    "field": "Through: 06/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0283333333333
                },
                {
                    "field": "Through: 06/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.115
                },
                {
                    "field": "Through: 06/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.2005555555556
                },
                {
                    "field": "Through: 06/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.285
                },
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.3677777777778
                },
                {
                    "field": "Through: 07/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.4494444444444
                },
                {
                    "field": "Through: 07/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.5294444444444
                },
                {
                    "field": "Through: 07/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6088888888889
                },
                {
                    "field": "Through: 07/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6861111111111
                },
                {
                    "field": "Through: 07/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7622222222222
                },
                {
                    "field": "Through: 07/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.8372222222222
                },
                {
                    "field": "Through: 07/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.9105555555556
                },
                {
                    "field": "Through: 07/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.9822222222222
                },
                {
                    "field": "Through: 07/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.0527777777778
                },
                {
                    "field": "Through: 07/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1211111111111
                },
                {
                    "field": "Through: 07/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1888888888889
                },
                {
                    "field": "Through: 07/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.2544444444444
                },
                {
                    "field": "Through: 07/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.3188888888889
                },
                {
                    "field": "Through: 07/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.3811111111111
                },
                {
                    "field": "Through: 07/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.4422222222222
                },
                {
                    "field": "Through: 07/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5016666666667
                },
                {
                    "field": "Through: 07/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5594444444444
                },
                {
                    "field": "Through: 07/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.6155555555556
                },
                {
                    "field": "Through: 07/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.67
                },
                {
                    "field": "Through: 07/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.7227777777778
                },
                {
                    "field": "Through: 07/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.7733333333333
                },
                {
                    "field": "Through: 07/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.8227777777778
                },
                {
                    "field": "Through: 07/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.8705555555556
                },
                {
                    "field": "Through: 07/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.9161111111111
                },
                {
                    "field": "Through: 07/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.9605555555556
                },
                {
                    "field": "Through: 07/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0027777777778
                },
                {
                    "field": "Through: 07/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0433333333333
                },
                {
                    "field": "Through: 07/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0816666666667
                },
                {
                    "field": "Through: 07/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.1188888888889
                },
                {
                    "field": "Through: 07/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.1538888888889
                },
                {
                    "field": "Through: 07/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.1866666666667
                },
                {
                    "field": "Through: 08/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2183333333333
                },
                {
                    "field": "Through: 08/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2477777777778
                },
                {
                    "field": "Through: 08/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2755555555556
                },
                {
                    "field": "Through: 08/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3011111111111
                },
                {
                    "field": "Through: 08/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.325
                },
                {
                    "field": "Through: 08/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3472222222222
                },
                {
                    "field": "Through: 08/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3672222222222
                },
                {
                    "field": "Through: 08/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3855555555556
                },
                {
                    "field": "Through: 08/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4016666666667
                },
                {
                    "field": "Through: 08/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4161111111111
                },
                {
                    "field": "Through: 08/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4288888888889
                },
                {
                    "field": "Through: 08/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4394444444444
                },
                {
                    "field": "Through: 08/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4483333333333
                },
                {
                    "field": "Through: 08/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.455
                },
                {
                    "field": "Through: 08/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.46
                },
                {
                    "field": "Through: 08/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4627777777778
                },
                {
                    "field": "Through: 08/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4638888888889
                },
                {
                    "field": "Through: 08/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4627777777778
                },
                {
                    "field": "Through: 08/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.46
                },
                {
                    "field": "Through: 08/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.455
                },
                {
                    "field": "Through: 08/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4483333333333
                },
                {
                    "field": "Through: 08/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.44
                },
                {
                    "field": "Through: 08/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4294444444444
                },
                {
                    "field": "Through: 08/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4166666666667
                },
                {
                    "field": "Through: 08/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.4027777777778
                },
                {
                    "field": "Through: 08/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3861111111111
                },
                {
                    "field": "Through: 08/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3683333333333
                },
                {
                    "field": "Through: 08/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3483333333333
                },
                {
                    "field": "Through: 08/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3261111111111
                },
                {
                    "field": "Through: 08/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.3022222222222
                },
                {
                    "field": "Through: 08/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2766666666667
                },
                {
                    "field": "Through: 09/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2488888888889
                },
                {
                    "field": "Through: 09/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.2194444444444
                },
                {
                    "field": "Through: 09/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.1883333333333
                },
                {
                    "field": "Through: 09/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.155
                },
                {
                    "field": "Through: 09/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.12
                },
                {
                    "field": "Through: 09/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0833333333333
                },
                {
                    "field": "Through: 09/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0444444444444
                },
                {
                    "field": "Through: 09/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.0044444444444
                },
                {
                    "field": "Through: 09/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.9622222222222
                },
                {
                    "field": "Through: 09/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.9183333333333
                },
                {
                    "field": "Through: 09/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.8722222222222
                },
                {
                    "field": "Through: 09/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.825
                },
                {
                    "field": "Through: 09/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.7755555555556
                },
                {
                    "field": "Through: 09/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.725
                },
                {
                    "field": "Through: 09/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.6722222222222
                },
                {
                    "field": "Through: 09/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.6177777777778
                },
                {
                    "field": "Through: 09/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5616666666667
                },
                {
                    "field": "Through: 09/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.5038888888889
                },
                {
                    "field": "Through: 09/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.445
                },
                {
                    "field": "Through: 09/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.3838888888889
                },
                {
                    "field": "Through: 09/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.3211111111111
                },
                {
                    "field": "Through: 09/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.2572222222222
                },
                {
                    "field": "Through: 09/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1916666666667
                },
                {
                    "field": "Through: 09/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.1244444444444
                },
                {
                    "field": "Through: 09/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.0555555555556
                },
                {
                    "field": "Through: 09/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.985
                },
                {
                    "field": "Through: 09/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.9133333333333
                },
                {
                    "field": "Through: 09/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.84
                },
                {
                    "field": "Through: 09/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7655555555556
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6894444444444
                },
                {
                    "field": "Through: 10/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6116666666667
                },
                {
                    "field": "Through: 10/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.5327777777778
                },
                {
                    "field": "Through: 10/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.4527777777778
                },
                {
                    "field": "Through: 10/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.3711111111111
                },
                {
                    "field": "Through: 10/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.2883333333333
                },
                {
                    "field": "Through: 10/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.2044444444444
                },
                {
                    "field": "Through: 10/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.1188888888889
                },
                {
                    "field": "Through: 10/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0322222222222
                },
                {
                    "field": "Through: 10/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.9444444444444
                },
                {
                    "field": "Through: 10/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.8555555555556
                },
                {
                    "field": "Through: 10/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.765
                },
                {
                    "field": "Through: 10/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6738888888889
                },
                {
                    "field": "Through: 10/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.5816666666667
                },
                {
                    "field": "Through: 10/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.4877777777778
                },
                {
                    "field": "Through: 10/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.3933333333333
                },
                {
                    "field": "Through: 10/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.2977777777778
                },
                {
                    "field": "Through: 10/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.2016666666667
                },
                {
                    "field": "Through: 10/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.1038888888889
                },
                {
                    "field": "Through: 10/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0055555555556
                },
                {
                    "field": "Through: 10/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.9061111111111
                },
                {
                    "field": "Through: 10/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.8061111111111
                },
                {
                    "field": "Through: 10/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.705
                },
                {
                    "field": "Through: 10/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.6033333333333
                },
                {
                    "field": "Through: 10/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.5005555555556
                },
                {
                    "field": "Through: 10/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.3972222222222
                },
                {
                    "field": "Through: 10/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.2933333333333
                },
                {
                    "field": "Through: 10/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.1883333333333
                },
                {
                    "field": "Through: 10/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0833333333333
                },
                {
                    "field": "Through: 10/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.9772222222222
                },
                {
                    "field": "Through: 10/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.8705555555556
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.7633333333333
                },
                {
                    "field": "Through: 11/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.6555555555556
                },
                {
                    "field": "Through: 11/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.5472222222222
                },
                {
                    "field": "Through: 11/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.4383333333333
                },
                {
                    "field": "Through: 11/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.3294444444444
                },
                {
                    "field": "Through: 11/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.22
                },
                {
                    "field": "Through: 11/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.11
                },
                {
                    "field": "Through: 11/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.9994444444444
                },
                {
                    "field": "Through: 11/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8888888888889
                },
                {
                    "field": "Through: 11/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.7783333333333
                },
                {
                    "field": "Through: 11/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.6672222222222
                },
                {
                    "field": "Through: 11/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.5555555555556
                },
                {
                    "field": "Through: 11/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.4444444444444
                },
                {
                    "field": "Through: 11/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.3327777777778
                },
                {
                    "field": "Through: 11/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.2211111111111
                },
                {
                    "field": "Through: 11/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.1094444444444
                },
                {
                    "field": "Through: 11/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.9972222222222
                },
                {
                    "field": "Through: 11/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.8855555555556
                },
                {
                    "field": "Through: 11/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.7738888888889
                },
                {
                    "field": "Through: 11/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.6616666666667
                },
                {
                    "field": "Through: 11/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.55
                },
                {
                    "field": "Through: 11/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.4388888888889
                },
                {
                    "field": "Through: 11/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.3272222222222
                },
                {
                    "field": "Through: 11/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.2161111111111
                },
                {
                    "field": "Through: 11/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.105
                },
                {
                    "field": "Through: 11/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.9944444444444
                },
                {
                    "field": "Through: 11/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.8838888888889
                },
                {
                    "field": "Through: 11/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.7738888888889
                },
                {
                    "field": "Through: 11/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.6638888888889
                },
                {
                    "field": "Through: 11/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.5544444444444
                },
                {
                    "field": "Through: 11/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.4455555555556
                },
                {
                    "field": "Through: 12/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.3372222222222
                },
                {
                    "field": "Through: 12/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.2288888888889
                },
                {
                    "field": "Through: 12/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.1216666666667
                },
                {
                    "field": "Through: 12/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.0144444444444
                },
                {
                    "field": "Through: 12/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.90777777777778
                },
                {
                    "field": "Through: 12/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.80222222222222
                },
                {
                    "field": "Through: 12/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.69722222222222
                },
                {
                    "field": "Through: 12/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.59277777777778
                },
                {
                    "field": "Through: 12/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.48888888888889
                },
                {
                    "field": "Through: 12/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.38555555555555
                },
                {
                    "field": "Through: 12/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.28333333333333
                },
                {
                    "field": "Through: 12/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.18222222222222
                },
                {
                    "field": "Through: 12/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.08111111111111
                },
                {
                    "field": "Through: 12/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.98166666666667
                },
                {
                    "field": "Through: 12/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.88277777777778
                },
                {
                    "field": "Through: 12/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.78444444444444
                },
                {
                    "field": "Through: 12/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.68722222222222
                },
                {
                    "field": "Through: 12/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.59111111111111
                },
                {
                    "field": "Through: 12/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.49611111111111
                },
                {
                    "field": "Through: 12/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.40222222222222
                },
                {
                    "field": "Through: 12/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.30888888888889
                },
                {
                    "field": "Through: 12/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.21722222222222
                },
                {
                    "field": "Through: 12/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.12611111111111
                },
                {
                    "field": "Through: 12/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.03666666666667
                },
                {
                    "field": "Through: 12/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.94777777777778
                },
                {
                    "field": "Through: 12/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.86055555555556
                },
                {
                    "field": "Through: 12/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.77444444444444
                },
                {
                    "field": "Through: 12/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.68944444444444
                },
                {
                    "field": "Through: 12/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.60611111111111
                },
                {
                    "field": "Through: 12/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.52388888888889
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.44277777777778
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional 1"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Sequential Fraction Schedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "Sequential Fraction Schedule 1": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "dhw temp": {
            "hourly_value": 52.6666666666667,
            "schedule_type_limits_name": "Temperature"
        },
        "fridge schedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Fractional"
        },
        "mech vent house fan cfis schedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "mech vent house fan schedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "mini split heat pump auto fan schedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff"
        },
        "mixed water temperature schedule": {
            "hourly_value": 40.5555555555556,
            "schedule_type_limits_name": "Temperature"
        },
        "occupants activity schedule": {
            "hourly_value": 117.228428068889,
            "schedule_type_limits_name": "ActivityLevel"
        },
        "trans schedule winter=0.857 summer=0.857": {
            "hourly_value": 0.857,
            "schedule_type_limits_name": "Fractional"
        },
        "water heater setpoint": {
            "hourly_value": 52.6666666666667,
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Day:Interval": {
        "cooling season schedule day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling season schedule day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling season schedule day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling season schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "cooling setpoint day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 25.5555555555556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "cooling setpoint default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "exterior lighting schedule day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.566666666666667
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.524166666666667
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.495833333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.5525
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.623333333333333
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.580833333333333
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.439166666666667
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.354166666666667
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.34
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.354166666666667
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.396666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.425
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.495833333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.623333333333333
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.793333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.906666666666667
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.963333333333333
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.991666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.920833333333333
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.793333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.665833333333333
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.528571428571429
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.488928571428571
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.4625
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.515357142857143
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.581428571428571
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.541785714285714
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.409642857142857
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.330357142857143
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.317142857142857
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.330357142857143
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.396428571428571
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.4625
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.581428571428571
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.74
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.845714285714286
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.898571428571429
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.925
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.858928571428571
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.74
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.621071428571429
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.485714285714286
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.449285714285714
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.425
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.473571428571429
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.534285714285714
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.497857142857143
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.376428571428571
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.303571428571429
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.291428571428571
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.303571428571429
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.34
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.364285714285714
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.425
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.534285714285714
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.777142857142857
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.825714285714286
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.85
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.789285714285714
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.570714285714286
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.442857142857143
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.409642857142857
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.3875
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.431785714285714
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.487142857142857
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.453928571428571
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.343214285714286
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.276785714285714
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.265714285714286
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.276785714285714
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.31
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.332142857142857
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.3875
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.487142857142857
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.62
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.708571428571429
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.752857142857143
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.775
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.719642857142857
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.62
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.520357142857143
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.37
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.39
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.41
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.31
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.24
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.28
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.44
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.56
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.64
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.68
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.65
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.56
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.47
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 5": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.380952380952381
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.352380952380952
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.333333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.371428571428571
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.419047619047619
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.39047619047619
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.295238095238095
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.238095238095238
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.228571428571429
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.238095238095238
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.266666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.285714285714286
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.333333333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.419047619047619
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.533333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.609523809523809
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.647619047619048
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.666666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.619047619047619
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.533333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.447619047619048
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 6": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.39047619047619
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.361190476190476
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.341666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.380714285714286
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.429523809523809
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.400238095238095
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.302619047619048
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.244047619047619
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.234285714285714
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.244047619047619
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.273333333333333
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.292857142857143
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.341666666666667
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.429523809523809
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.546666666666667
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.624761904761905
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.663809523809524
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.683333333333333
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.634523809523809
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.546666666666667
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.458809523809524
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 7": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.419047619047619
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.387619047619048
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.366666666666667
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.408571428571429
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.460952380952381
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.42952380952381
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.324761904761905
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.261904761904762
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.251428571428571
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.261904761904762
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.293333333333333
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.314285714285714
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.366666666666667
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.460952380952381
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.586666666666667
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.67047619047619
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.712380952380952
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.733333333333333
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.680952380952381
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.586666666666667
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.492380952380952
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 8": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.466666666666667
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.431666666666667
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.408333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.455
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.513333333333333
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.478333333333333
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.361666666666667
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.291666666666667
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.28
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.291666666666667
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.326666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.408333333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.513333333333333
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.653333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.746666666666667
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.793333333333333
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.816666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.758333333333333
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.653333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.548333333333333
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 9": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.50952380952381
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.471309523809524
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.445833333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.496785714285714
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.56047619047619
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.522261904761905
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.394880952380952
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.318452380952381
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.305714285714286
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.318452380952381
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.356666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.382142857142857
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.445833333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.56047619047619
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.713333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.815238095238095
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.866190476190476
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.891666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.82797619047619
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.713333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.598690476190476
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 10": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.552380952380952
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.510952380952381
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.483333333333333
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.538571428571428
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.607619047619048
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.566190476190476
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.428095238095238
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.345238095238095
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.331428571428571
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.345238095238095
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.386666666666667
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.414285714285714
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.483333333333333
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.607619047619048
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.773333333333333
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.883809523809524
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.939047619047619
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.966666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.897619047619048
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.773333333333333
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.649047619047619
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule day 11": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.571428571428571
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.528571428571428
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.557142857142857
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.628571428571428
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.585714285714286
                },
                {
                    "time": "09:00",
                    "value_until_time": 0.442857142857143
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.357142857142857
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.342857142857143
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.357142857142857
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.428571428571428
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.628571428571428
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.914285714285714
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.971428571428571
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.928571428571428
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.671428571428571
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "exterior lighting schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.610948905109489
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.595675182481752
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.580401459854015
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.565127737226277
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.54985401459854
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.580401459854015
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.610948905109489
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.626222627737226
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.610948905109489
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.641496350364963
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.626222627737226
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.672043795620438
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.733138686131387
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.763686131386861
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.733138686131387
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.71786496350365
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.702591240875912
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.672043795620438
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.626222627737226
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule day 1": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.60948905109489
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.594251824817518
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.579014598540146
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.563777372262774
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.548540145985401
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.579014598540146
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.60948905109489
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.624726277372263
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.60948905109489
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.639963503649635
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.624726277372263
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.670437956204379
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.731386861313868
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.761861313868613
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.731386861313868
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.716149635036496
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.700912408759124
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.670437956204379
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.624726277372263
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule day 2": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.791240875912409
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.771459854014598
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.751678832116789
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.731897810218978
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.712116788321168
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.751678832116789
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.791240875912409
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.811021897810219
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.791240875912409
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.830802919708029
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.811021897810219
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.87036496350365
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.949489051094891
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.989051094890511
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.949489051094891
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.92970802919708
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.90992700729927
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.87036496350365
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.811021897810219
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule day 3": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.78
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.76
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.74
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.72
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.76
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.84
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.82
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.88
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.96
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.96
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.94
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.92
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.88
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.82
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule day 4": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.67956204379562
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.66257299270073
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.645583941605839
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.628594890510949
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.611605839416058
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.645583941605839
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.67956204379562
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.696551094890511
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.67956204379562
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.713540145985401
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.696551094890511
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.747518248175182
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.815474452554744
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.849452554744526
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.815474452554744
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.798485401459854
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.781496350364963
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.747518248175182
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.696551094890511
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule day 5": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.675182481751825
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.658302919708029
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.641423357664234
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.624543795620438
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.607664233576642
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.641423357664234
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.675182481751825
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.69206204379562
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.675182481751825
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.708941605839416
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.69206204379562
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.742700729927007
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.81021897810219
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.843978102189781
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.81021897810219
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.793339416058394
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.776459854014598
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.742700729927007
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.69206204379562
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule day 6": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.610948905109489
                },
                {
                    "time": "02:00",
                    "value_until_time": 0.595675182481752
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.580401459854015
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.565127737226277
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.54985401459854
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.580401459854015
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.610948905109489
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.626222627737226
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.610948905109489
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.641496350364963
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.626222627737226
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.672043795620438
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.733138686131387
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.763686131386861
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.733138686131387
                },
                {
                    "time": "21:00",
                    "value_until_time": 0.71786496350365
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.702591240875912
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.672043795620438
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.626222627737226
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "freezer schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "general water use schedule day": {
            "data": [
                {
                    "time": "01:00",
                    "value_until_time": 0.315068493150685
                },
                {
                    "time": "03:00",
                    "value_until_time": 0.287671232876712
                },
                {
                    "time": "04:00",
                    "value_until_time": 0.342465753424658
                },
                {
                    "time": "05:00",
                    "value_until_time": 0.36986301369863
                },
                {
                    "time": "06:00",
                    "value_until_time": 0.520547945205479
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.602739726027397
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.534246575342466
                },
                {
                    "time": "10:00",
                    "value_until_time": 0.506849315068493
                },
                {
                    "time": "11:00",
                    "value_until_time": 0.465753424657534
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.479452054794521
                },
                {
                    "time": "15:00",
                    "value_until_time": 0.534246575342466
                },
                {
                    "time": "16:00",
                    "value_until_time": 0.589041095890411
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.698630136986301
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.876712328767123
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.89041095890411
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.986301369863014
                },
                {
                    "time": "21:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.863013698630137
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.616438356164384
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.465753424657534
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "general water use schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "heating setpoint day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 20
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "heating setpoint default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "mech vent bath fan 0 schedule day": {
            "data": [
                {
                    "time": "07:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "mech vent bath fan 0 schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "mech vent range fan 0 schedule day": {
            "data": [
                {
                    "time": "18:00",
                    "value_until_time": 0
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "mech vent range fan 0 schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "natural vent schedule day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "natural vent schedule default day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        }
    },
    "Schedule:File": {
        "ceiling_fan": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 4,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "clothes_dryer": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 10,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "clothes_washer": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 9,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "cooking_range": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 11,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "dishwasher": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 7,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "hot_water_clothes_washer": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 8,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "hot_water_dishwasher": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 6,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "hot_water_fixtures": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 12,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "lighting_interior": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 5,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "occupants": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 1,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "plug_loads_other": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 2,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        },
        "plug_loads_tv": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 3,
            "column_separator": "Comma",
            "file_name": "in.schedules.csv",
            "interpolate_to_timestep": "Yes",
            "minutes_per_item": 15,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "cooling season schedule Week Rule - Apr29-May5": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule day 1",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule day",
            "saturday_schedule_day_name": "cooling season schedule day 1",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule day",
            "thursday_schedule_day_name": "cooling season schedule day 1",
            "tuesday_schedule_day_name": "cooling season schedule day 1",
            "wednesday_schedule_day_name": "cooling season schedule day 1",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - Jan1-Apr28": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule day",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule day",
            "saturday_schedule_day_name": "cooling season schedule day",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule day",
            "thursday_schedule_day_name": "cooling season schedule day",
            "tuesday_schedule_day_name": "cooling season schedule day",
            "wednesday_schedule_day_name": "cooling season schedule day",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - May6-Sep29": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule day 1",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule day 1",
            "saturday_schedule_day_name": "cooling season schedule day 1",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule day 1",
            "thursday_schedule_day_name": "cooling season schedule day 1",
            "tuesday_schedule_day_name": "cooling season schedule day 1",
            "wednesday_schedule_day_name": "cooling season schedule day 1",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - Oct7-Dec31": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule day 2",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule day 2",
            "saturday_schedule_day_name": "cooling season schedule day 2",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule day 2",
            "thursday_schedule_day_name": "cooling season schedule day 2",
            "tuesday_schedule_day_name": "cooling season schedule day 2",
            "wednesday_schedule_day_name": "cooling season schedule day 2",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling season schedule Week Rule - Sep30-Oct6": {
            "customday1_schedule_day_name": "cooling season schedule default day",
            "customday2_schedule_day_name": "cooling season schedule default day",
            "friday_schedule_day_name": "cooling season schedule day 2",
            "holiday_schedule_day_name": "cooling season schedule default day",
            "monday_schedule_day_name": "cooling season schedule day 2",
            "saturday_schedule_day_name": "cooling season schedule day 2",
            "summerdesignday_schedule_day_name": "cooling season schedule default day",
            "sunday_schedule_day_name": "cooling season schedule day 1",
            "thursday_schedule_day_name": "cooling season schedule day 2",
            "tuesday_schedule_day_name": "cooling season schedule day 2",
            "wednesday_schedule_day_name": "cooling season schedule day 2",
            "winterdesignday_schedule_day_name": "cooling season schedule default day"
        },
        "cooling setpoint Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "cooling setpoint default day",
            "customday2_schedule_day_name": "cooling setpoint default day",
            "friday_schedule_day_name": "cooling setpoint day",
            "holiday_schedule_day_name": "cooling setpoint default day",
            "monday_schedule_day_name": "cooling setpoint day",
            "saturday_schedule_day_name": "cooling setpoint day",
            "summerdesignday_schedule_day_name": "cooling setpoint default day",
            "sunday_schedule_day_name": "cooling setpoint day",
            "thursday_schedule_day_name": "cooling setpoint day",
            "tuesday_schedule_day_name": "cooling setpoint day",
            "wednesday_schedule_day_name": "cooling setpoint day",
            "winterdesignday_schedule_day_name": "cooling setpoint default day"
        },
        "exterior lighting schedule Week Rule - Apr1-Apr28": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 3",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 3",
            "saturday_schedule_day_name": "exterior lighting schedule day 3",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 3",
            "thursday_schedule_day_name": "exterior lighting schedule day 3",
            "tuesday_schedule_day_name": "exterior lighting schedule day 3",
            "wednesday_schedule_day_name": "exterior lighting schedule day 3",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Apr29-May5": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 4",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 3",
            "saturday_schedule_day_name": "exterior lighting schedule day 4",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 3",
            "thursday_schedule_day_name": "exterior lighting schedule day 4",
            "tuesday_schedule_day_name": "exterior lighting schedule day 4",
            "wednesday_schedule_day_name": "exterior lighting schedule day 4",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Aug5-Aug25": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 7",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 7",
            "saturday_schedule_day_name": "exterior lighting schedule day 7",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 7",
            "thursday_schedule_day_name": "exterior lighting schedule day 7",
            "tuesday_schedule_day_name": "exterior lighting schedule day 7",
            "wednesday_schedule_day_name": "exterior lighting schedule day 7",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Aug26-Sep1": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 7",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 7",
            "saturday_schedule_day_name": "exterior lighting schedule day 8",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 7",
            "thursday_schedule_day_name": "exterior lighting schedule day 7",
            "tuesday_schedule_day_name": "exterior lighting schedule day 7",
            "wednesday_schedule_day_name": "exterior lighting schedule day 7",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Dec2-Dec31": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 11",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 11",
            "saturday_schedule_day_name": "exterior lighting schedule day 11",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 11",
            "thursday_schedule_day_name": "exterior lighting schedule day 11",
            "tuesday_schedule_day_name": "exterior lighting schedule day 11",
            "wednesday_schedule_day_name": "exterior lighting schedule day 11",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Feb4-Feb24": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 1",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 1",
            "saturday_schedule_day_name": "exterior lighting schedule day 1",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 1",
            "thursday_schedule_day_name": "exterior lighting schedule day 1",
            "tuesday_schedule_day_name": "exterior lighting schedule day 1",
            "wednesday_schedule_day_name": "exterior lighting schedule day 1",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Feb25-Mar3": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 2",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 1",
            "saturday_schedule_day_name": "exterior lighting schedule day 2",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 1",
            "thursday_schedule_day_name": "exterior lighting schedule day 2",
            "tuesday_schedule_day_name": "exterior lighting schedule day 1",
            "wednesday_schedule_day_name": "exterior lighting schedule day 1",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jan1-Jan27": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day",
            "saturday_schedule_day_name": "exterior lighting schedule day",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day",
            "thursday_schedule_day_name": "exterior lighting schedule day",
            "tuesday_schedule_day_name": "exterior lighting schedule day",
            "wednesday_schedule_day_name": "exterior lighting schedule day",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jan28-Feb3": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 1",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day",
            "saturday_schedule_day_name": "exterior lighting schedule day 1",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day",
            "thursday_schedule_day_name": "exterior lighting schedule day 1",
            "tuesday_schedule_day_name": "exterior lighting schedule day",
            "wednesday_schedule_day_name": "exterior lighting schedule day",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jul1-Jul28": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 6",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 6",
            "saturday_schedule_day_name": "exterior lighting schedule day 6",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 6",
            "thursday_schedule_day_name": "exterior lighting schedule day 6",
            "tuesday_schedule_day_name": "exterior lighting schedule day 6",
            "wednesday_schedule_day_name": "exterior lighting schedule day 6",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jul29-Aug4": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 7",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 6",
            "saturday_schedule_day_name": "exterior lighting schedule day 7",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 6",
            "thursday_schedule_day_name": "exterior lighting schedule day 7",
            "tuesday_schedule_day_name": "exterior lighting schedule day 6",
            "wednesday_schedule_day_name": "exterior lighting schedule day 7",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Jun3-Jun30": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 5",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 5",
            "saturday_schedule_day_name": "exterior lighting schedule day 5",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 5",
            "thursday_schedule_day_name": "exterior lighting schedule day 5",
            "tuesday_schedule_day_name": "exterior lighting schedule day 5",
            "wednesday_schedule_day_name": "exterior lighting schedule day 5",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Mar4-Mar31": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 2",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 2",
            "saturday_schedule_day_name": "exterior lighting schedule day 2",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 2",
            "thursday_schedule_day_name": "exterior lighting schedule day 2",
            "tuesday_schedule_day_name": "exterior lighting schedule day 2",
            "wednesday_schedule_day_name": "exterior lighting schedule day 2",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - May6-May26": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 4",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 4",
            "saturday_schedule_day_name": "exterior lighting schedule day 4",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 4",
            "thursday_schedule_day_name": "exterior lighting schedule day 4",
            "tuesday_schedule_day_name": "exterior lighting schedule day 4",
            "wednesday_schedule_day_name": "exterior lighting schedule day 4",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - May27-Jun2": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 5",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 4",
            "saturday_schedule_day_name": "exterior lighting schedule day 5",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 4",
            "thursday_schedule_day_name": "exterior lighting schedule day 4",
            "tuesday_schedule_day_name": "exterior lighting schedule day 4",
            "wednesday_schedule_day_name": "exterior lighting schedule day 4",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Nov4-Nov24": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 10",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 10",
            "saturday_schedule_day_name": "exterior lighting schedule day 10",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 10",
            "thursday_schedule_day_name": "exterior lighting schedule day 10",
            "tuesday_schedule_day_name": "exterior lighting schedule day 10",
            "wednesday_schedule_day_name": "exterior lighting schedule day 10",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Nov25-Dec1": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 10",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 10",
            "saturday_schedule_day_name": "exterior lighting schedule day 11",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 10",
            "thursday_schedule_day_name": "exterior lighting schedule day 10",
            "tuesday_schedule_day_name": "exterior lighting schedule day 10",
            "wednesday_schedule_day_name": "exterior lighting schedule day 10",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Oct7-Oct27": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 9",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 9",
            "saturday_schedule_day_name": "exterior lighting schedule day 9",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 9",
            "thursday_schedule_day_name": "exterior lighting schedule day 9",
            "tuesday_schedule_day_name": "exterior lighting schedule day 9",
            "wednesday_schedule_day_name": "exterior lighting schedule day 9",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Oct28-Nov3": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 10",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 9",
            "saturday_schedule_day_name": "exterior lighting schedule day 10",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 9",
            "thursday_schedule_day_name": "exterior lighting schedule day 10",
            "tuesday_schedule_day_name": "exterior lighting schedule day 9",
            "wednesday_schedule_day_name": "exterior lighting schedule day 9",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Sep2-Sep29": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 8",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 8",
            "saturday_schedule_day_name": "exterior lighting schedule day 8",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 8",
            "thursday_schedule_day_name": "exterior lighting schedule day 8",
            "tuesday_schedule_day_name": "exterior lighting schedule day 8",
            "wednesday_schedule_day_name": "exterior lighting schedule day 8",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "exterior lighting schedule Week Rule - Sep30-Oct6": {
            "customday1_schedule_day_name": "exterior lighting schedule default day",
            "customday2_schedule_day_name": "exterior lighting schedule default day",
            "friday_schedule_day_name": "exterior lighting schedule day 9",
            "holiday_schedule_day_name": "exterior lighting schedule default day",
            "monday_schedule_day_name": "exterior lighting schedule day 9",
            "saturday_schedule_day_name": "exterior lighting schedule day 9",
            "summerdesignday_schedule_day_name": "exterior lighting schedule default day",
            "sunday_schedule_day_name": "exterior lighting schedule day 8",
            "thursday_schedule_day_name": "exterior lighting schedule day 9",
            "tuesday_schedule_day_name": "exterior lighting schedule day 9",
            "wednesday_schedule_day_name": "exterior lighting schedule day 9",
            "winterdesignday_schedule_day_name": "exterior lighting schedule default day"
        },
        "freezer schedule Week Rule - Dec2-Dec31": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 6",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 6",
            "saturday_schedule_day_name": "freezer schedule day 6",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 6",
            "thursday_schedule_day_name": "freezer schedule day 6",
            "tuesday_schedule_day_name": "freezer schedule day 6",
            "wednesday_schedule_day_name": "freezer schedule day 6",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Feb4-Feb24": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 1",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 1",
            "saturday_schedule_day_name": "freezer schedule day 1",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 1",
            "thursday_schedule_day_name": "freezer schedule day 1",
            "tuesday_schedule_day_name": "freezer schedule day 1",
            "wednesday_schedule_day_name": "freezer schedule day 1",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Feb25-Mar3": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 2",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 1",
            "saturday_schedule_day_name": "freezer schedule day 2",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 1",
            "thursday_schedule_day_name": "freezer schedule day 2",
            "tuesday_schedule_day_name": "freezer schedule day 1",
            "wednesday_schedule_day_name": "freezer schedule day 1",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Jan1-Jan27": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day",
            "saturday_schedule_day_name": "freezer schedule day",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day",
            "thursday_schedule_day_name": "freezer schedule day",
            "tuesday_schedule_day_name": "freezer schedule day",
            "wednesday_schedule_day_name": "freezer schedule day",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Jan28-Feb3": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 1",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day",
            "saturday_schedule_day_name": "freezer schedule day 1",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day",
            "thursday_schedule_day_name": "freezer schedule day 1",
            "tuesday_schedule_day_name": "freezer schedule day",
            "wednesday_schedule_day_name": "freezer schedule day",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Jun3-Sep29": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 3",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 3",
            "saturday_schedule_day_name": "freezer schedule day 3",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 3",
            "thursday_schedule_day_name": "freezer schedule day 3",
            "tuesday_schedule_day_name": "freezer schedule day 3",
            "wednesday_schedule_day_name": "freezer schedule day 3",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Mar4-May26": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 2",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 2",
            "saturday_schedule_day_name": "freezer schedule day 2",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 2",
            "thursday_schedule_day_name": "freezer schedule day 2",
            "tuesday_schedule_day_name": "freezer schedule day 2",
            "wednesday_schedule_day_name": "freezer schedule day 2",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - May27-Jun2": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 3",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 2",
            "saturday_schedule_day_name": "freezer schedule day 3",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 2",
            "thursday_schedule_day_name": "freezer schedule day 2",
            "tuesday_schedule_day_name": "freezer schedule day 2",
            "wednesday_schedule_day_name": "freezer schedule day 2",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Nov4-Nov24": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 5",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 5",
            "saturday_schedule_day_name": "freezer schedule day 5",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 5",
            "thursday_schedule_day_name": "freezer schedule day 5",
            "tuesday_schedule_day_name": "freezer schedule day 5",
            "wednesday_schedule_day_name": "freezer schedule day 5",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Nov25-Dec1": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 5",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 5",
            "saturday_schedule_day_name": "freezer schedule day 6",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 5",
            "thursday_schedule_day_name": "freezer schedule day 5",
            "tuesday_schedule_day_name": "freezer schedule day 5",
            "wednesday_schedule_day_name": "freezer schedule day 5",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Oct7-Oct27": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 4",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 4",
            "saturday_schedule_day_name": "freezer schedule day 4",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 4",
            "thursday_schedule_day_name": "freezer schedule day 4",
            "tuesday_schedule_day_name": "freezer schedule day 4",
            "wednesday_schedule_day_name": "freezer schedule day 4",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Oct28-Nov3": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 5",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 4",
            "saturday_schedule_day_name": "freezer schedule day 5",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 4",
            "thursday_schedule_day_name": "freezer schedule day 5",
            "tuesday_schedule_day_name": "freezer schedule day 4",
            "wednesday_schedule_day_name": "freezer schedule day 4",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "freezer schedule Week Rule - Sep30-Oct6": {
            "customday1_schedule_day_name": "freezer schedule default day",
            "customday2_schedule_day_name": "freezer schedule default day",
            "friday_schedule_day_name": "freezer schedule day 4",
            "holiday_schedule_day_name": "freezer schedule default day",
            "monday_schedule_day_name": "freezer schedule day 4",
            "saturday_schedule_day_name": "freezer schedule day 4",
            "summerdesignday_schedule_day_name": "freezer schedule default day",
            "sunday_schedule_day_name": "freezer schedule day 3",
            "thursday_schedule_day_name": "freezer schedule day 4",
            "tuesday_schedule_day_name": "freezer schedule day 4",
            "wednesday_schedule_day_name": "freezer schedule day 4",
            "winterdesignday_schedule_day_name": "freezer schedule default day"
        },
        "general water use schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "general water use schedule default day",
            "customday2_schedule_day_name": "general water use schedule default day",
            "friday_schedule_day_name": "general water use schedule day",
            "holiday_schedule_day_name": "general water use schedule default day",
            "monday_schedule_day_name": "general water use schedule day",
            "saturday_schedule_day_name": "general water use schedule day",
            "summerdesignday_schedule_day_name": "general water use schedule default day",
            "sunday_schedule_day_name": "general water use schedule day",
            "thursday_schedule_day_name": "general water use schedule day",
            "tuesday_schedule_day_name": "general water use schedule day",
            "wednesday_schedule_day_name": "general water use schedule day",
            "winterdesignday_schedule_day_name": "general water use schedule default day"
        },
        "heating setpoint Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "heating setpoint default day",
            "customday2_schedule_day_name": "heating setpoint default day",
            "friday_schedule_day_name": "heating setpoint day",
            "holiday_schedule_day_name": "heating setpoint default day",
            "monday_schedule_day_name": "heating setpoint day",
            "saturday_schedule_day_name": "heating setpoint day",
            "summerdesignday_schedule_day_name": "heating setpoint default day",
            "sunday_schedule_day_name": "heating setpoint day",
            "thursday_schedule_day_name": "heating setpoint day",
            "tuesday_schedule_day_name": "heating setpoint day",
            "wednesday_schedule_day_name": "heating setpoint day",
            "winterdesignday_schedule_day_name": "heating setpoint default day"
        },
        "mech vent bath fan 0 schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "mech vent bath fan 0 schedule default day",
            "customday2_schedule_day_name": "mech vent bath fan 0 schedule default day",
            "friday_schedule_day_name": "mech vent bath fan 0 schedule day",
            "holiday_schedule_day_name": "mech vent bath fan 0 schedule default day",
            "monday_schedule_day_name": "mech vent bath fan 0 schedule day",
            "saturday_schedule_day_name": "mech vent bath fan 0 schedule day",
            "summerdesignday_schedule_day_name": "mech vent bath fan 0 schedule default day",
            "sunday_schedule_day_name": "mech vent bath fan 0 schedule day",
            "thursday_schedule_day_name": "mech vent bath fan 0 schedule day",
            "tuesday_schedule_day_name": "mech vent bath fan 0 schedule day",
            "wednesday_schedule_day_name": "mech vent bath fan 0 schedule day",
            "winterdesignday_schedule_day_name": "mech vent bath fan 0 schedule default day"
        },
        "mech vent range fan 0 schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "mech vent range fan 0 schedule default day",
            "customday2_schedule_day_name": "mech vent range fan 0 schedule default day",
            "friday_schedule_day_name": "mech vent range fan 0 schedule day",
            "holiday_schedule_day_name": "mech vent range fan 0 schedule default day",
            "monday_schedule_day_name": "mech vent range fan 0 schedule day",
            "saturday_schedule_day_name": "mech vent range fan 0 schedule day",
            "summerdesignday_schedule_day_name": "mech vent range fan 0 schedule default day",
            "sunday_schedule_day_name": "mech vent range fan 0 schedule day",
            "thursday_schedule_day_name": "mech vent range fan 0 schedule day",
            "tuesday_schedule_day_name": "mech vent range fan 0 schedule day",
            "wednesday_schedule_day_name": "mech vent range fan 0 schedule day",
            "winterdesignday_schedule_day_name": "mech vent range fan 0 schedule default day"
        },
        "natural vent schedule Week Rule - Jan1-Jan6": {
            "customday1_schedule_day_name": "natural vent schedule default day",
            "customday2_schedule_day_name": "natural vent schedule default day",
            "friday_schedule_day_name": "natural vent schedule day",
            "holiday_schedule_day_name": "natural vent schedule default day",
            "monday_schedule_day_name": "natural vent schedule day",
            "saturday_schedule_day_name": "natural vent schedule default day",
            "summerdesignday_schedule_day_name": "natural vent schedule default day",
            "sunday_schedule_day_name": "natural vent schedule day",
            "thursday_schedule_day_name": "natural vent schedule default day",
            "tuesday_schedule_day_name": "natural vent schedule default day",
            "wednesday_schedule_day_name": "natural vent schedule day",
            "winterdesignday_schedule_day_name": "natural vent schedule default day"
        },
        "natural vent schedule Week Rule - Jan7-Dec31": {
            "customday1_schedule_day_name": "natural vent schedule default day",
            "customday2_schedule_day_name": "natural vent schedule default day",
            "friday_schedule_day_name": "natural vent schedule day",
            "holiday_schedule_day_name": "natural vent schedule default day",
            "monday_schedule_day_name": "natural vent schedule day",
            "saturday_schedule_day_name": "natural vent schedule default day",
            "summerdesignday_schedule_day_name": "natural vent schedule default day",
            "sunday_schedule_day_name": "natural vent schedule default day",
            "thursday_schedule_day_name": "natural vent schedule default day",
            "tuesday_schedule_day_name": "natural vent schedule default day",
            "wednesday_schedule_day_name": "natural vent schedule day",
            "winterdesignday_schedule_day_name": "natural vent schedule default day"
        }
    },
    "Schedule:Year": {
        "cooling season schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 28,
                    "end_month": 4,
                    "schedule_week_name": "cooling season schedule Week Rule - Jan1-Apr28",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 5,
                    "end_month": 5,
                    "schedule_week_name": "cooling season schedule Week Rule - Apr29-May5",
                    "start_day": 29,
                    "start_month": 4
                },
                {
                    "end_day": 29,
                    "end_month": 9,
                    "schedule_week_name": "cooling season schedule Week Rule - May6-Sep29",
                    "start_day": 6,
                    "start_month": 5
                },
                {
                    "end_day": 6,
                    "end_month": 10,
                    "schedule_week_name": "cooling season schedule Week Rule - Sep30-Oct6",
                    "start_day": 30,
                    "start_month": 9
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "cooling season schedule Week Rule - Oct7-Dec31",
                    "start_day": 7,
                    "start_month": 10
                }
            ]
        },
        "cooling setpoint": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "cooling setpoint Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "exterior lighting schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 1,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jan1-Jan27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 2,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jan28-Feb3",
                    "start_day": 28,
                    "start_month": 1
                },
                {
                    "end_day": 24,
                    "end_month": 2,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Feb4-Feb24",
                    "start_day": 4,
                    "start_month": 2
                },
                {
                    "end_day": 3,
                    "end_month": 3,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Feb25-Mar3",
                    "start_day": 25,
                    "start_month": 2
                },
                {
                    "end_day": 31,
                    "end_month": 3,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Mar4-Mar31",
                    "start_day": 4,
                    "start_month": 3
                },
                {
                    "end_day": 28,
                    "end_month": 4,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Apr1-Apr28",
                    "start_day": 1,
                    "start_month": 4
                },
                {
                    "end_day": 5,
                    "end_month": 5,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Apr29-May5",
                    "start_day": 29,
                    "start_month": 4
                },
                {
                    "end_day": 26,
                    "end_month": 5,
                    "schedule_week_name": "exterior lighting schedule Week Rule - May6-May26",
                    "start_day": 6,
                    "start_month": 5
                },
                {
                    "end_day": 2,
                    "end_month": 6,
                    "schedule_week_name": "exterior lighting schedule Week Rule - May27-Jun2",
                    "start_day": 27,
                    "start_month": 5
                },
                {
                    "end_day": 30,
                    "end_month": 6,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jun3-Jun30",
                    "start_day": 3,
                    "start_month": 6
                },
                {
                    "end_day": 28,
                    "end_month": 7,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jul1-Jul28",
                    "start_day": 1,
                    "start_month": 7
                },
                {
                    "end_day": 4,
                    "end_month": 8,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Jul29-Aug4",
                    "start_day": 29,
                    "start_month": 7
                },
                {
                    "end_day": 25,
                    "end_month": 8,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Aug5-Aug25",
                    "start_day": 5,
                    "start_month": 8
                },
                {
                    "end_day": 1,
                    "end_month": 9,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Aug26-Sep1",
                    "start_day": 26,
                    "start_month": 8
                },
                {
                    "end_day": 29,
                    "end_month": 9,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Sep2-Sep29",
                    "start_day": 2,
                    "start_month": 9
                },
                {
                    "end_day": 6,
                    "end_month": 10,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Sep30-Oct6",
                    "start_day": 30,
                    "start_month": 9
                },
                {
                    "end_day": 27,
                    "end_month": 10,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Oct7-Oct27",
                    "start_day": 7,
                    "start_month": 10
                },
                {
                    "end_day": 3,
                    "end_month": 11,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Oct28-Nov3",
                    "start_day": 28,
                    "start_month": 10
                },
                {
                    "end_day": 24,
                    "end_month": 11,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Nov4-Nov24",
                    "start_day": 4,
                    "start_month": 11
                },
                {
                    "end_day": 1,
                    "end_month": 12,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Nov25-Dec1",
                    "start_day": 25,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "exterior lighting schedule Week Rule - Dec2-Dec31",
                    "start_day": 2,
                    "start_month": 12
                }
            ]
        },
        "freezer schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 27,
                    "end_month": 1,
                    "schedule_week_name": "freezer schedule Week Rule - Jan1-Jan27",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 3,
                    "end_month": 2,
                    "schedule_week_name": "freezer schedule Week Rule - Jan28-Feb3",
                    "start_day": 28,
                    "start_month": 1
                },
                {
                    "end_day": 24,
                    "end_month": 2,
                    "schedule_week_name": "freezer schedule Week Rule - Feb4-Feb24",
                    "start_day": 4,
                    "start_month": 2
                },
                {
                    "end_day": 3,
                    "end_month": 3,
                    "schedule_week_name": "freezer schedule Week Rule - Feb25-Mar3",
                    "start_day": 25,
                    "start_month": 2
                },
                {
                    "end_day": 26,
                    "end_month": 5,
                    "schedule_week_name": "freezer schedule Week Rule - Mar4-May26",
                    "start_day": 4,
                    "start_month": 3
                },
                {
                    "end_day": 2,
                    "end_month": 6,
                    "schedule_week_name": "freezer schedule Week Rule - May27-Jun2",
                    "start_day": 27,
                    "start_month": 5
                },
                {
                    "end_day": 29,
                    "end_month": 9,
                    "schedule_week_name": "freezer schedule Week Rule - Jun3-Sep29",
                    "start_day": 3,
                    "start_month": 6
                },
                {
                    "end_day": 6,
                    "end_month": 10,
                    "schedule_week_name": "freezer schedule Week Rule - Sep30-Oct6",
                    "start_day": 30,
                    "start_month": 9
                },
                {
                    "end_day": 27,
                    "end_month": 10,
                    "schedule_week_name": "freezer schedule Week Rule - Oct7-Oct27",
                    "start_day": 7,
                    "start_month": 10
                },
                {
                    "end_day": 3,
                    "end_month": 11,
                    "schedule_week_name": "freezer schedule Week Rule - Oct28-Nov3",
                    "start_day": 28,
                    "start_month": 10
                },
                {
                    "end_day": 24,
                    "end_month": 11,
                    "schedule_week_name": "freezer schedule Week Rule - Nov4-Nov24",
                    "start_day": 4,
                    "start_month": 11
                },
                {
                    "end_day": 1,
                    "end_month": 12,
                    "schedule_week_name": "freezer schedule Week Rule - Nov25-Dec1",
                    "start_day": 25,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "freezer schedule Week Rule - Dec2-Dec31",
                    "start_day": 2,
                    "start_month": 12
                }
            ]
        },
        "general water use schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "general water use schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "heating setpoint": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "heating setpoint Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "mech vent bath fan 0 schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "mech vent bath fan 0 schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "mech vent range fan 0 schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "mech vent range fan 0 schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "natural vent schedule": {
            "schedule_type_limits_name": "OnOff",
            "schedule_weeks": [
                {
                    "end_day": 6,
                    "end_month": 1,
                    "schedule_week_name": "natural vent schedule Week Rule - Jan1-Jan6",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "natural vent schedule Week Rule - Jan7-Dec31",
                    "start_day": 7,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "conditioned space Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        }
    },
    "SetpointManager:Scheduled": {
        "Setpoint Manager Scheduled 1": {
            "control_variable": "Temperature",
            "schedule_name": "dhw temp",
            "setpoint_node_or_nodelist_name": "Node 10"
        }
    },
    "Shading:Building:Detailed": {
        "Neighbor azimuth 90 distance 10.0": {
            "vertices": [
                {
                    "vertex_x_coordinate": 38.6036429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 38.6036429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": 38.6036429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": 38.6036429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0
                }
            ]
        },
        "Neighbor azimuth 270 distance 10.0": {
            "vertices": [
                {
                    "vertex_x_coordinate": -38.6036429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -38.6036429230769,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -38.6036429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 5.1816
                },
                {
                    "vertex_x_coordinate": -38.6036429230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 0
                }
            ]
        }
    },
    "Shading:Zone:Detailed": {
        "Window1 overhangs": {
            "base_surface_name": "surface Window2",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.9819748,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 4.23672
                },
                {
                    "vertex_x_coordinate": -10.9860978769231,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 4.23672
                },
                {
                    "vertex_x_coordinate": -10.9860978769231,
                    "vertex_y_coordinate": 36.1652429230769,
                    "vertex_z_coordinate": 4.23672
                },
                {
                    "vertex_x_coordinate": -20.9819748,
                    "vertex_y_coordinate": 36.1652429230769,
                    "vertex_z_coordinate": 4.23672
                }
            ]
        },
        "Window2 overhangs": {
            "base_surface_name": "surface Window2",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.9820821230769,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 1.79832
                },
                {
                    "vertex_x_coordinate": -18.8630052,
                    "vertex_y_coordinate": 35.5556429230769,
                    "vertex_z_coordinate": 1.79832
                },
                {
                    "vertex_x_coordinate": -18.8630052,
                    "vertex_y_coordinate": 36.1652429230769,
                    "vertex_z_coordinate": 1.79832
                },
                {
                    "vertex_x_coordinate": -23.9820821230769,
                    "vertex_y_coordinate": 36.1652429230769,
                    "vertex_z_coordinate": 1.79832
                }
            ]
        },
        "Window3 overhangs": {
            "base_surface_name": "Wall2",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -24.0660946283401,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -32.1272525230769,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": 36.1652429230769,
                    "vertex_y_coordinate": -32.1272525230769,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": 36.1652429230769,
                    "vertex_y_coordinate": -24.0660946283401,
                    "vertex_z_coordinate": 4.20624
                }
            ]
        },
        "Window4 overhangs": {
            "base_surface_name": "surface Window4",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -23.0007063336032,
                    "vertex_z_coordinate": 1.76784
                },
                {
                    "vertex_x_coordinate": 35.5556429230769,
                    "vertex_y_coordinate": -26.1850642283401,
                    "vertex_z_coordinate": 1.76784
                },
                {
                    "vertex_x_coordinate": 36.1652429230769,
                    "vertex_y_coordinate": -26.1850642283401,
                    "vertex_z_coordinate": 1.76784
                },
                {
                    "vertex_x_coordinate": 36.1652429230769,
                    "vertex_y_coordinate": -23.0007063336032,
                    "vertex_z_coordinate": 1.76784
                }
            ]
        },
        "Window5 overhangs": {
            "base_surface_name": "surface Door1",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.2025190945912,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": -26.1085190945912,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": -26.1085190945912,
                    "vertex_y_coordinate": -36.1652429230769,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": -16.2025190945912,
                    "vertex_y_coordinate": -36.1652429230769,
                    "vertex_z_coordinate": 4.20624
                }
            ]
        },
        "Window6 overhangs": {
            "base_surface_name": "surface Window6",
            "vertices": [
                {
                    "vertex_x_coordinate": -12.744472478375,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 1.73736
                },
                {
                    "vertex_x_coordinate": -18.3214886945912,
                    "vertex_y_coordinate": -35.5556429230769,
                    "vertex_z_coordinate": 1.73736
                },
                {
                    "vertex_x_coordinate": -18.3214886945912,
                    "vertex_y_coordinate": -36.1652429230769,
                    "vertex_z_coordinate": 1.73736
                },
                {
                    "vertex_x_coordinate": -12.744472478375,
                    "vertex_y_coordinate": -36.1652429230769,
                    "vertex_z_coordinate": 1.73736
                }
            ]
        },
        "Window7 overhangs": {
            "base_surface_name": "Wall4",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 24.0660946283401,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 32.1272525230769,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": -36.1652429230769,
                    "vertex_y_coordinate": 32.1272525230769,
                    "vertex_z_coordinate": 4.20624
                },
                {
                    "vertex_x_coordinate": -36.1652429230769,
                    "vertex_y_coordinate": 24.0660946283401,
                    "vertex_z_coordinate": 4.20624
                }
            ]
        },
        "Window8 overhangs": {
            "base_surface_name": "surface Window8",
            "vertices": [
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 23.0007063336032,
                    "vertex_z_coordinate": 1.76784
                },
                {
                    "vertex_x_coordinate": -35.5556429230769,
                    "vertex_y_coordinate": 26.1850642283401,
                    "vertex_z_coordinate": 1.76784
                },
                {
                    "vertex_x_coordinate": -36.1652429230769,
                    "vertex_y_coordinate": 26.1850642283401,
                    "vertex_z_coordinate": 1.76784
                },
                {
                    "vertex_x_coordinate": -36.1652429230769,
                    "vertex_y_coordinate": 23.0007063336032,
                    "vertex_z_coordinate": 1.76784
                }
            ]
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 200,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:Shallow": {
        "Site:GroundTemperature:Shallow 1": {
            "april_surface_ground_temperature": 1.8261429468663,
            "august_surface_ground_temperature": 16.6397521264373,
            "december_surface_ground_temperature": 7.051399708518,
            "february_surface_ground_temperature": 0.925273209751525,
            "january_surface_ground_temperature": 3.20903477147665,
            "july_surface_ground_temperature": 14.2615254927171,
            "june_surface_ground_temperature": 10.5072729786223,
            "march_surface_ground_temperature": 0.742381393832356,
            "may_surface_ground_temperature": 6.17684166288576,
            "november_surface_ground_temperature": 11.2489910296446,
            "october_surface_ground_temperature": 14.9075079004529,
            "september_surface_ground_temperature": 16.8417955416422
        }
    },
    "Site:Location": {
        "Montreal-McTavish_QC": {
            "elevation": 73,
            "keep_site_location_information": "Yes",
            "latitude": 45.5,
            "longitude": -73.58,
            "time_zone": -5
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "calculation_method": "Schedule",
            "temperature_schedule_name": "mains temperature schedule"
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 52.6666666666667,
            "loop_design_temperature_difference": 5.55555555555556,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "dhw loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "mini split heat pump airloop",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Space": {
        "conditioned space 1": {
            "volume": 606.660121387008,
            "zone_name": "conditioned space"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "SurfaceProperty:ExposedFoundationPerimeter": {
        "SurfaceProperty:ExposedFoundationPerimeter 1": {
            "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
            "surface_name": "Slab1",
            "total_exposed_perimeter": 38.00856
        }
    },
    "SurfaceProperty:IncidentSolarMultiplier": {
        "SurfaceProperty:IncidentSolarMultiplier 1": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window1"
        },
        "SurfaceProperty:IncidentSolarMultiplier 2": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window2"
        },
        "SurfaceProperty:IncidentSolarMultiplier 3": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window3"
        },
        "SurfaceProperty:IncidentSolarMultiplier 4": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window4"
        },
        "SurfaceProperty:IncidentSolarMultiplier 5": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window5"
        },
        "SurfaceProperty:IncidentSolarMultiplier 6": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window6"
        },
        "SurfaceProperty:IncidentSolarMultiplier 7": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window7"
        },
        "SurfaceProperty:IncidentSolarMultiplier 8": {
            "incident_solar_multiplier": 1,
            "incident_solar_multiplier_schedule_name": "trans schedule winter=0.857 summer=0.857",
            "surface_name": "Window8"
        }
    },
    "Table:IndependentVariable": {
        "dry_bulb_temp_in": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 15.5555555555556
                },
                {
                    "value": 21.1111111111111
                },
                {
                    "value": 26.6666666666667
                }
            ]
        },
        "dry_bulb_temp_in 1": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 15.5555555555556
                },
                {
                    "value": 21.1111111111111
                },
                {
                    "value": 26.6666666666667
                }
            ]
        },
        "dry_bulb_temp_in 2": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 15.5555555555556
                },
                {
                    "value": 21.1111111111111
                },
                {
                    "value": 26.6666666666667
                }
            ]
        },
        "dry_bulb_temp_in 3": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 15.5555555555556
                },
                {
                    "value": 21.1111111111111
                },
                {
                    "value": 26.6666666666667
                }
            ]
        },
        "dry_bulb_temp_out": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 12.7777777777778
                },
                {
                    "value": 19.2554693638809
                },
                {
                    "value": 24.0652244520657
                },
                {
                    "value": 27.7777777777778
                },
                {
                    "value": 30.5284167708763
                },
                {
                    "value": 32.8
                },
                {
                    "value": 35
                }
            ]
        },
        "dry_bulb_temp_out 1": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 12.7777777777778
                },
                {
                    "value": 19.2554693638809
                },
                {
                    "value": 24.0652244520657
                },
                {
                    "value": 27.7777777777778
                },
                {
                    "value": 30.5284167708763
                },
                {
                    "value": 32.8
                },
                {
                    "value": 35
                }
            ]
        },
        "dry_bulb_temp_out 2": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 12.7777777777778
                },
                {
                    "value": 19.1797365226322
                },
                {
                    "value": 24.0073548848579
                },
                {
                    "value": 27.7777777777778
                },
                {
                    "value": 30.5128656266206
                },
                {
                    "value": 32.8
                },
                {
                    "value": 35
                }
            ]
        },
        "dry_bulb_temp_out 3": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 12.7777777777778
                },
                {
                    "value": 19.1797365226322
                },
                {
                    "value": 24.0073548848579
                },
                {
                    "value": 27.7777777777778
                },
                {
                    "value": 30.5128656266206
                },
                {
                    "value": 32.8
                },
                {
                    "value": 35
                }
            ]
        },
        "dry_bulb_temp_out 4": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -25.8
                },
                {
                    "value": -25.2846840314682
                },
                {
                    "value": -24.7356904474665
                },
                {
                    "value": -24.1496063079257
                },
                {
                    "value": -23.5225413865203
                },
                {
                    "value": -22.8500417147798
                },
                {
                    "value": -22.126983626982
                },
                {
                    "value": -21.3474429746082
                },
                {
                    "value": -20.5045324456163
                },
                {
                    "value": -19.590197529249
                },
                {
                    "value": -18.5949583191025
                },
                {
                    "value": -17.5075796043787
                },
                {
                    "value": -16.3146448846308
                },
                {
                    "value": -15
                },
                {
                    "value": -13.5317342761248
                },
                {
                    "value": -11.8951594398359
                },
                {
                    "value": -10.0595756911645
                },
                {
                    "value": -7.98633364776536
                },
                {
                    "value": -5.62608310110287
                },
                {
                    "value": -2.91479420113967
                },
                {
                    "value": 0.232139283704598
                },
                {
                    "value": 3.92888744323399
                },
                {
                    "value": 8.33333333333333
                },
                {
                    "value": 11.7030943659686
                },
                {
                    "value": 15.5555555555556
                }
            ]
        },
        "dry_bulb_temp_out 5": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -25.8
                },
                {
                    "value": -25.2846840314682
                },
                {
                    "value": -24.7356904474665
                },
                {
                    "value": -24.1496063079257
                },
                {
                    "value": -23.5225413865203
                },
                {
                    "value": -22.8500417147798
                },
                {
                    "value": -22.126983626982
                },
                {
                    "value": -21.3474429746082
                },
                {
                    "value": -20.5045324456163
                },
                {
                    "value": -19.590197529249
                },
                {
                    "value": -18.5949583191025
                },
                {
                    "value": -17.5075796043787
                },
                {
                    "value": -16.3146448846308
                },
                {
                    "value": -15
                },
                {
                    "value": -13.5317342761248
                },
                {
                    "value": -11.8951594398359
                },
                {
                    "value": -10.0595756911645
                },
                {
                    "value": -7.98633364776536
                },
                {
                    "value": -5.62608310110287
                },
                {
                    "value": -2.91479420113967
                },
                {
                    "value": 0.232139283704598
                },
                {
                    "value": 3.92888744323399
                },
                {
                    "value": 8.33333333333333
                },
                {
                    "value": 11.7030943659686
                },
                {
                    "value": 15.5555555555556
                }
            ]
        },
        "dry_bulb_temp_out 6": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -25.8
                },
                {
                    "value": -24.0708207999044
                },
                {
                    "value": -22.1601456553288
                },
                {
                    "value": -20.0378169582188
                },
                {
                    "value": -17.6666039690669
                },
                {
                    "value": -15
                },
                {
                    "value": -12.2758393008506
                },
                {
                    "value": -9.20452805346848
                },
                {
                    "value": -5.7151922330383
                },
                {
                    "value": -1.71625621482886
                },
                {
                    "value": 2.91271105399094
                },
                {
                    "value": 8.33333333333333
                },
                {
                    "value": 15.5555555555556
                }
            ]
        },
        "dry_bulb_temp_out 7": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": -25.8
                },
                {
                    "value": -24.0708207999044
                },
                {
                    "value": -22.1601456553288
                },
                {
                    "value": -20.0378169582188
                },
                {
                    "value": -17.6666039690669
                },
                {
                    "value": -15
                },
                {
                    "value": -12.2758393008506
                },
                {
                    "value": -9.20452805346848
                },
                {
                    "value": -5.7151922330383
                },
                {
                    "value": -1.71625621482886
                },
                {
                    "value": 2.91271105399094
                },
                {
                    "value": 8.33333333333333
                },
                {
                    "value": 15.5555555555556
                }
            ]
        },
        "wet_bulb_temp_in": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 10
                },
                {
                    "value": 19.4444444444444
                },
                {
                    "value": 26.6666666666667
                }
            ]
        },
        "wet_bulb_temp_in 1": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 10
                },
                {
                    "value": 19.4444444444444
                },
                {
                    "value": 26.6666666666667
                }
            ]
        },
        "wet_bulb_temp_in 2": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 10
                },
                {
                    "value": 19.4444444444444
                },
                {
                    "value": 26.6666666666667
                }
            ]
        },
        "wet_bulb_temp_in 3": {
            "extrapolation_method": "Constant",
            "interpolation_method": "Linear",
            "maximum_value": 100,
            "minimum_value": -100,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 10
                },
                {
                    "value": 19.4444444444444
                },
                {
                    "value": 26.6666666666667
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "Cool-CAP-fT1 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "wet_bulb_temp_in"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out"
                }
            ]
        },
        "Cool-CAP-fT2 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "wet_bulb_temp_in 2"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out 2"
                }
            ]
        },
        "Cool-EIR-fT1 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "wet_bulb_temp_in 1"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out 1"
                }
            ]
        },
        "Cool-EIR-fT2 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "wet_bulb_temp_in 3"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out 3"
                }
            ]
        },
        "Heat-CAP-fT1 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "dry_bulb_temp_in"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out 4"
                }
            ]
        },
        "Heat-CAP-fT2 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "dry_bulb_temp_in 2"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out 6"
                }
            ]
        },
        "Heat-EIR-fT1 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "dry_bulb_temp_in 1"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out 5"
                }
            ]
        },
        "Heat-EIR-fT2 Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "dry_bulb_temp_in 3"
                },
                {
                    "independent_variable_name": "dry_bulb_temp_out 7"
                }
            ]
        }
    },
    "Table:Lookup": {
        "Cool-CAP-fT1": {
            "independent_variable_list_name": "Cool-CAP-fT1 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.18718877692665
                },
                {
                    "output_value": 1.12921422448388
                },
                {
                    "output_value": 1.08522262859746
                },
                {
                    "output_value": 1.05073369660212
                },
                {
                    "output_value": 1.02488777256213
                },
                {
                    "output_value": 1.00335781220322
                },
                {
                    "output_value": 0.982347972560544
                },
                {
                    "output_value": 1.30485920477752
                },
                {
                    "output_value": 1.21599392901951
                },
                {
                    "output_value": 1.15001051400838
                },
                {
                    "output_value": 1.09907924155269
                },
                {
                    "output_value": 1.06134414882972
                },
                {
                    "output_value": 1.03018106127297
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 1.80478445928258
                },
                {
                    "output_value": 1.68217015718293
                },
                {
                    "output_value": 1.59201878246459
                },
                {
                    "output_value": 1.52292196907367
                },
                {
                    "output_value": 1.4719904854446
                },
                {
                    "output_value": 1.43009167121694
                },
                {
                    "output_value": 1.38964886789985
                }
            ]
        },
        "Cool-CAP-fT2": {
            "independent_variable_list_name": "Cool-CAP-fT2 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.00321283024902
                },
                {
                    "output_value": 0.99625053083021
                },
                {
                    "output_value": 0.991382971792234
                },
                {
                    "output_value": 0.987905884933006
                },
                {
                    "output_value": 0.985608699596772
                },
                {
                    "output_value": 0.983860156959126
                },
                {
                    "output_value": 0.982347972560544
                },
                {
                    "output_value": 1.10264813932133
                },
                {
                    "output_value": 1.07307642742863
                },
                {
                    "output_value": 1.05077685552801
                },
                {
                    "output_value": 1.03336064527943
                },
                {
                    "output_value": 1.02072681974405
                },
                {
                    "output_value": 1.01016216579281
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 1.52510111329851
                },
                {
                    "output_value": 1.48445185625061
                },
                {
                    "output_value": 1.45462747222255
                },
                {
                    "output_value": 1.43186002353111
                },
                {
                    "output_value": 1.41564962276527
                },
                {
                    "output_value": 1.40230155084939
                },
                {
                    "output_value": 1.38964886789985
                }
            ]
        },
        "Cool-EIR-fT1": {
            "independent_variable_list_name": "Cool-EIR-fT1 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.409926283648678
                },
                {
                    "output_value": 0.514609008703701
                },
                {
                    "output_value": 0.617346910196862
                },
                {
                    "output_value": 0.716939993517598
                },
                {
                    "output_value": 0.806729186300843
                },
                {
                    "output_value": 0.894910108392509
                },
                {
                    "output_value": 0.996521551486126
                },
                {
                    "output_value": 0.493066467185007
                },
                {
                    "output_value": 0.578559755454275
                },
                {
                    "output_value": 0.664053043723543
                },
                {
                    "output_value": 0.749546331992811
                },
                {
                    "output_value": 0.828582505112895
                },
                {
                    "output_value": 0.907618678232979
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 0.221476523835614
                },
                {
                    "output_value": 0.26869957616848
                },
                {
                    "output_value": 0.330329504183524
                },
                {
                    "output_value": 0.397172733998137
                },
                {
                    "output_value": 0.460403570209274
                },
                {
                    "output_value": 0.523881723052253
                },
                {
                    "output_value": 0.597866378053765
                }
            ]
        },
        "Cool-EIR-fT2": {
            "independent_variable_list_name": "Cool-EIR-fT2 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.426796043518923
                },
                {
                    "output_value": 0.530667915837008
                },
                {
                    "output_value": 0.632580909022196
                },
                {
                    "output_value": 0.731219481859416
                },
                {
                    "output_value": 0.817126827097135
                },
                {
                    "output_value": 0.901403037857813
                },
                {
                    "output_value": 0.996521551486126
                },
                {
                    "output_value": 0.513357707911132
                },
                {
                    "output_value": 0.597063555148576
                },
                {
                    "output_value": 0.680769402386019
                },
                {
                    "output_value": 0.764475249623463
                },
                {
                    "output_value": 0.839339531530203
                },
                {
                    "output_value": 0.914203813436943
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 0.230590981539442
                },
                {
                    "output_value": 0.27705467443601
                },
                {
                    "output_value": 0.338325022860732
                },
                {
                    "output_value": 0.405083331085891
                },
                {
                    "output_value": 0.466257020838007
                },
                {
                    "output_value": 0.527682693724101
                },
                {
                    "output_value": 0.597866378053765
                }
            ]
        },
        "Heat-CAP-fT1": {
            "independent_variable_list_name": "Heat-CAP-fT1 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.485868940314639
                },
                {
                    "output_value": 0.491905134316995
                },
                {
                    "output_value": 0.498678420335908
                },
                {
                    "output_value": 0.506228076382295
                },
                {
                    "output_value": 0.514603603708296
                },
                {
                    "output_value": 0.523865812713675
                },
                {
                    "output_value": 0.534088298270509
                },
                {
                    "output_value": 0.5453593800215
                },
                {
                    "output_value": 0.557784615128898
                },
                {
                    "output_value": 0.571490033128279
                },
                {
                    "output_value": 0.586626300052526
                },
                {
                    "output_value": 0.603374099336414
                },
                {
                    "output_value": 0.621951131576806
                },
                {
                    "output_value": 0.642621301694669
                },
                {
                    "output_value": 0.665902405847603
                },
                {
                    "output_value": 0.692044934989778
                },
                {
                    "output_value": 0.721556449721092
                },
                {
                    "output_value": 0.755077342103819
                },
                {
                    "output_value": 0.793426639242075
                },
                {
                    "output_value": 0.837668267512571
                },
                {
                    "output_value": 0.889209280135721
                },
                {
                    "output_value": 0.949949590218006
                },
                {
                    "output_value": 1.02251771643941
                },
                {
                    "output_value": 1.0781474730368
                },
                {
                    "output_value": 1.14183420929426
                },
                {
                    "output_value": 0.431229358848973
                },
                {
                    "output_value": 0.439816173120961
                },
                {
                    "output_value": 0.448964164315115
                },
                {
                    "output_value": 0.458730202942509
                },
                {
                    "output_value": 0.469179112631701
                },
                {
                    "output_value": 0.480385110760695
                },
                {
                    "output_value": 0.492433574008338
                },
                {
                    "output_value": 0.505423217660309
                },
                {
                    "output_value": 0.519468806391002
                },
                {
                    "output_value": 0.53470455414322
                },
                {
                    "output_value": 0.551288426515886
                },
                {
                    "output_value": 0.569407638100282
                },
                {
                    "output_value": 0.589285750758554
                },
                {
                    "output_value": 0.611191944525665
                },
                {
                    "output_value": 0.635657953426502
                },
                {
                    "output_value": 0.662928531129461
                },
                {
                    "output_value": 0.693515234614371
                },
                {
                    "output_value": 0.728062086361013
                },
                {
                    "output_value": 0.767391418881588
                },
                {
                    "output_value": 0.812570174525467
                },
                {
                    "output_value": 0.865008164051868
                },
                {
                    "output_value": 0.926607826772652
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 1.05615101005052
                },
                {
                    "output_value": 1.12034535050396
                },
                {
                    "output_value": 0.376589777383307
                },
                {
                    "output_value": 0.387727211924926
                },
                {
                    "output_value": 0.399249908294322
                },
                {
                    "output_value": 0.411232329502723
                },
                {
                    "output_value": 0.423754621555105
                },
                {
                    "output_value": 0.436904408807715
                },
                {
                    "output_value": 0.450778849746166
                },
                {
                    "output_value": 0.465487055299118
                },
                {
                    "output_value": 0.481152997653107
                },
                {
                    "output_value": 0.497919075158161
                },
                {
                    "output_value": 0.515950552979246
                },
                {
                    "output_value": 0.535441176864151
                },
                {
                    "output_value": 0.556620369940302
                },
                {
                    "output_value": 0.579762587356661
                },
                {
                    "output_value": 0.605413501005401
                },
                {
                    "output_value": 0.633812127269143
                },
                {
                    "output_value": 0.665474019507651
                },
                {
                    "output_value": 0.701046830618207
                },
                {
                    "output_value": 0.741356198521101
                },
                {
                    "output_value": 0.787472081538363
                },
                {
                    "output_value": 0.840807047968016
                },
                {
                    "output_value": 0.903266063327298
                },
                {
                    "output_value": 0.977482283560593
                },
                {
                    "output_value": 1.03415454706424
                },
                {
                    "output_value": 1.09885649171366
                }
            ]
        },
        "Heat-CAP-fT2": {
            "independent_variable_list_name": "Heat-CAP-fT2 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.132674471015479
                },
                {
                    "output_value": 0.179123127016089
                },
                {
                    "output_value": 0.229806565099277
                },
                {
                    "output_value": 0.285661828762027
                },
                {
                    "output_value": 0.347743735941579
                },
                {
                    "output_value": 0.417312240981889
                },
                {
                    "output_value": 0.488212470852701
                },
                {
                    "output_value": 0.568014587512785
                },
                {
                    "output_value": 0.658564871023657
                },
                {
                    "output_value": 0.762241027620702
                },
                {
                    "output_value": 0.882164029313351
                },
                {
                    "output_value": 1.02251771643941
                },
                {
                    "output_value": 1.20943415657381
                },
                {
                    "output_value": 0.117754238487815
                },
                {
                    "output_value": 0.162448409000883
                },
                {
                    "output_value": 0.211833713139412
                },
                {
                    "output_value": 0.26668963591952
                },
                {
                    "output_value": 0.327978481895746
                },
                {
                    "output_value": 0.39690231146628
                },
                {
                    "output_value": 0.467313812359911
                },
                {
                    "output_value": 0.54669812867693
                },
                {
                    "output_value": 0.636887144440617
                },
                {
                    "output_value": 0.740247818833889
                },
                {
                    "output_value": 0.859892938553466
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 1.18667309406996
                },
                {
                    "output_value": 0.10283400596015
                },
                {
                    "output_value": 0.145773690985677
                },
                {
                    "output_value": 0.193860861179547
                },
                {
                    "output_value": 0.247717443077013
                },
                {
                    "output_value": 0.308213227849914
                },
                {
                    "output_value": 0.37649238195067
                },
                {
                    "output_value": 0.446415153867121
                },
                {
                    "output_value": 0.525381669841075
                },
                {
                    "output_value": 0.615209417857577
                },
                {
                    "output_value": 0.718254610047076
                },
                {
                    "output_value": 0.837621847793582
                },
                {
                    "output_value": 0.977482283560593
                },
                {
                    "output_value": 1.16391203156612
                }
            ]
        },
        "Heat-EIR-fT1": {
            "independent_variable_list_name": "Heat-EIR-fT1 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 2.70549205916052
                },
                {
                    "output_value": 2.62114147246785
                },
                {
                    "output_value": 2.53680715903914
                },
                {
                    "output_value": 2.45249208905337
                },
                {
                    "output_value": 2.3681999007425
                },
                {
                    "output_value": 2.28393508277261
                },
                {
                    "output_value": 2.19970321594332
                },
                {
                    "output_value": 2.11551129680637
                },
                {
                    "output_value": 2.03136817574266
                },
                {
                    "output_value": 1.94728515694853
                },
                {
                    "output_value": 1.86327683045788
                },
                {
                    "output_value": 1.77936224128345
                },
                {
                    "output_value": 1.6955665553833
                },
                {
                    "output_value": 1.61192346861775
                },
                {
                    "output_value": 1.52781193690303
                },
                {
                    "output_value": 1.44396670618624
                },
                {
                    "output_value": 1.36047873171694
                },
                {
                    "output_value": 1.27747798820394
                },
                {
                    "output_value": 1.19515330807142
                },
                {
                    "output_value": 1.1137830840703
                },
                {
                    "output_value": 1.03378160499898
                },
                {
                    "output_value": 0.955763371644989
                },
                {
                    "output_value": 0.880610146537593
                },
                {
                    "output_value": 0.83351255044554
                },
                {
                    "output_value": 0.788450486832018
                },
                {
                    "output_value": 3.09593821011965
                },
                {
                    "output_value": 3.00097916178335
                },
                {
                    "output_value": 2.90602011344705
                },
                {
                    "output_value": 2.81106106511075
                },
                {
                    "output_value": 2.71610201677445
                },
                {
                    "output_value": 2.62114296843815
                },
                {
                    "output_value": 2.52618392010186
                },
                {
                    "output_value": 2.43122487176556
                },
                {
                    "output_value": 2.33626582342926
                },
                {
                    "output_value": 2.24130677509296
                },
                {
                    "output_value": 2.14634772675666
                },
                {
                    "output_value": 2.05138867842036
                },
                {
                    "output_value": 1.95642963008406
                },
                {
                    "output_value": 1.86147058174776
                },
                {
                    "output_value": 1.76575162822024
                },
                {
                    "output_value": 1.67003267469271
                },
                {
                    "output_value": 1.57431372116518
                },
                {
                    "output_value": 1.47859476763765
                },
                {
                    "output_value": 1.38287581411012
                },
                {
                    "output_value": 1.28715686058259
                },
                {
                    "output_value": 1.19143790705506
                },
                {
                    "output_value": 1.09571895352753
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 0.937351717097588
                },
                {
                    "output_value": 0.874703434195176
                },
                {
                    "output_value": 3.5306363309101
                },
                {
                    "output_value": 3.42421187919087
                },
                {
                    "output_value": 3.31777790629719
                },
                {
                    "output_value": 3.21133216719657
                },
                {
                    "output_value": 3.10487185066458
                },
                {
                    "output_value": 2.99839341381084
                },
                {
                    "output_value": 2.8918923601613
                },
                {
                    "output_value": 2.78536293897515
                },
                {
                    "output_value": 2.67879773334091
                },
                {
                    "output_value": 2.57218708923687
                },
                {
                    "output_value": 2.46551831413406
                },
                {
                    "output_value": 2.35877453690642
                },
                {
                    "output_value": 2.25193306256039
                },
                {
                    "output_value": 2.14496296178451
                },
                {
                    "output_value": 2.03696324991499
                },
                {
                    "output_value": 1.92872782817686
                },
                {
                    "output_value": 1.82016862151843
                },
                {
                    "output_value": 1.7111574047767
                },
                {
                    "output_value": 1.6015042101997
                },
                {
                    "output_value": 1.490923002632
                },
                {
                    "output_value": 1.37897790898078
                },
                {
                    "output_value": 1.26500377120601
                },
                {
                    "output_value": 1.14800916174494
                },
                {
                    "output_value": 1.06916153845782
                },
                {
                    "output_value": 0.98801672526242
                }
            ]
        },
        "Heat-EIR-fT2": {
            "independent_variable_list_name": "Heat-EIR-fT2 Independent Variable List",
            "minimum_output": 0,
            "normalization_divisor": 1,
            "normalization_method": "None",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 1.73403716771854
                },
                {
                    "output_value": 1.64882808180885
                },
                {
                    "output_value": 1.56375972760464
                },
                {
                    "output_value": 1.47889651445139
                },
                {
                    "output_value": 1.39433549073934
                },
                {
                    "output_value": 1.31022557052119
                },
                {
                    "output_value": 1.23449296953761
                },
                {
                    "output_value": 1.15959117729824
                },
                {
                    "output_value": 1.08593536401398
                },
                {
                    "output_value": 1.01416712904648
                },
                {
                    "output_value": 0.945261480283082
                },
                {
                    "output_value": 0.880610146537593
                },
                {
                    "output_value": 0.815771282473596
                },
                {
                    "output_value": 1.98428670567721
                },
                {
                    "output_value": 1.89004253476508
                },
                {
                    "output_value": 1.79579836385295
                },
                {
                    "output_value": 1.70155419294083
                },
                {
                    "output_value": 1.6073100220287
                },
                {
                    "output_value": 1.51306585111657
                },
                {
                    "output_value": 1.42755487593047
                },
                {
                    "output_value": 1.34204390074438
                },
                {
                    "output_value": 1.25653292555828
                },
                {
                    "output_value": 1.17102195037219
                },
                {
                    "output_value": 1.08551097518609
                },
                {
                    "output_value": 1
                },
                {
                    "output_value": 0.905013002356713
                },
                {
                    "output_value": 2.26289875912451
                },
                {
                    "output_value": 2.15934567545434
                },
                {
                    "output_value": 2.05570207858778
                },
                {
                    "output_value": 1.95191252081835
                },
                {
                    "output_value": 1.84789033417367
                },
                {
                    "output_value": 1.74349798552216
                },
                {
                    "output_value": 1.64827523190812
                },
                {
                    "output_value": 1.55230248339858
                },
                {
                    "output_value": 1.45516095377812
                },
                {
                    "output_value": 1.35618386683734
                },
                {
                    "output_value": 1.25432242047898
                },
                {
                    "output_value": 1.14800916174494
                },
                {
                    "output_value": 1.02225274070305
                }
            ]
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "conditioned space temperature setpoint": {
            "cooling_setpoint_temperature_schedule_name": "cooling setpoint",
            "heating_setpoint_temperature_schedule_name": "heating setpoint"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "UnitarySystemPerformance:Multispeed": {
        "Unitary System Performance Multispeed 1": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 0.255,
                    "heating_speed_supply_air_flow_ratio": 0.310344827586207
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1,
                    "heating_speed_supply_air_flow_ratio": 1.23152709359606
                }
            ],
            "no_load_supply_air_flow_rate_ratio": 1,
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 2,
            "single_mode_operation": "No"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WaterHeater:Mixed": {
        "water heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "conditioned space",
            "deadband_temperature_difference": 2,
            "end_use_subcategory": "General",
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": 5500.06477392209,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 99,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.16350637011013,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 0,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.16350637011013,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 0,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "water heater setpoint",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_flow_control_mode": "IndirectHeatPrimarySetpoint",
            "tank_volume": 0.204412236334372,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "Node 18",
            "use_side_outlet_node_name": "Node 19"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PeakDraw",
            "nominal_tank_volume_for_autosizing_plant_connections": 1,
            "time_for_tank_recovery": 0,
            "time_storage_can_meet_peak_draw": 0.538503,
            "waterheater_name": "water heater"
        }
    },
    "WaterUse:Connections": {
        "Water Use Connections 1": {
            "connections": [
                {
                    "water_use_equipment_name": "dhw fixtures"
                },
                {
                    "water_use_equipment_name": "dhw distribution waste"
                },
                {
                    "water_use_equipment_name": "clothes washer"
                },
                {
                    "water_use_equipment_name": "dishwasher"
                }
            ],
            "drain_water_heat_exchanger_destination": "Plant",
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Node 14",
            "outlet_node_name": "Node 20"
        }
    },
    "WaterUse:Equipment": {
        "clothes washer": {
            "end_use_subcategory": "clothes washer",
            "flow_rate_fraction_schedule_name": "hot_water_clothes_washer",
            "peak_flow_rate": 7.24219460868893e-06
        },
        "dhw distribution waste": {
            "end_use_subcategory": "dhw distribution waste",
            "flow_rate_fraction_schedule_name": "hot_water_fixtures",
            "peak_flow_rate": 1.19599702987056e-05,
            "target_temperature_schedule_name": "mixed water temperature schedule"
        },
        "dhw fixtures": {
            "end_use_subcategory": "dhw fixtures",
            "flow_rate_fraction_schedule_name": "hot_water_fixtures",
            "peak_flow_rate": 4.773200278537e-05,
            "target_temperature_schedule_name": "mixed water temperature schedule"
        },
        "dishwasher": {
            "end_use_subcategory": "dishwasher",
            "flow_rate_fraction_schedule_name": "hot_water_dishwasher",
            "peak_flow_rate": 4.53360197603313e-06
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "WindowMaterial": {
            "solar_heat_gain_coefficient": 0.3,
            "u_factor": 2.10086
        }
    },
    "Zone": {
        "conditioned space": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": 606.660121387008,
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {
            "humidity_capacity_multiplier": 15,
            "temperature_capacity_multiplier": 7
        }
    },
    "ZoneControl:Thermostat": {
        "conditioned space Thermostat": {
            "control_1_name": "conditioned space temperature setpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "conditioned space Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "conditioned space"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU mini split heat pump terminal": {
            "air_distribution_unit_outlet_node_name": "Node 6",
            "air_terminal_name": "mini split heat pump terminal",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "conditioned space Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "conditioned space Equipment List",
            "zone_name": "conditioned space",
            "zone_return_air_node_or_nodelist_name": "conditioned space Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "conditioned space Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU mini split heat pump terminal",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit",
                    "zone_equipment_sequential_cooling_fraction_schedule_name": "Sequential Fraction Schedule 1",
                    "zone_equipment_sequential_heating_fraction_schedule_name": "Sequential Fraction Schedule"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "infil flow": {
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "natural vent flow": {
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "whole house fan flow": {
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "Output:EnergyManagementSystem": {
    "Output:EnergyManagementSystem 1": {
      "actuator_availability_dictionary_reporting": "Verbose",
      "internal_variable_availability_dictionary_reporting": "None",
      "ems_runtime_language_debug_output_level": "None"
    }
  }
}
