{
    "AirLoopHVAC": {
        "central ac and furnace airloop": {
            "availability_manager_list_name": "central ac and furnace airloopAvailability Manager List",
            "branch_list_name": "central ac and furnace airloop Supply Branches",
            "demand_side_inlet_node_names": "central ac and furnace airloop Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 6",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": 0.4568451250176,
            "supply_side_inlet_node_name": "Node 3",
            "supply_side_outlet_node_names": "central ac and furnace airloop Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "central ac and furnace airloop Return Path": {
            "components": [
                {
                    "component_name": "central ac and furnace zone mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 6"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "central ac and furnace airloop Node 5 Supply Path": {
            "components": [
                {
                    "component_name": "central ac and furnace zone splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 5"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "central ac and furnace unitary system": {
            "air_inlet_node_name": "Node 3",
            "air_outlet_node_name": "Node 4",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "conditioned space",
            "cooling_coil_name": "central ac and furnace clg coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": 0.2350298267136,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "central ac and furnace htg coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": 0.4568451250176,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 48.8888888888889,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": 0,
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "Yes",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "central ac and furnace auto fan schedule",
            "supply_fan_name": "central ac and furnace supply fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        },
        "unit heater unitary system": {
            "air_inlet_node_name": "Node 10",
            "air_outlet_node_name": "Node 11",
            "ancillary_off_cycle_electric_power": 0,
            "ancillary_on_cycle_electric_power": 0,
            "availability_schedule_name": "Always On Discrete",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "conditioned space",
            "cooling_supply_air_flow_rate_method": "None",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "unit heater htg coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": 0.0014158423296,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 48.8888888888889,
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": 0,
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "Yes",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "unit heater auto fan schedule",
            "supply_fan_name": "unit heater supply fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "central ac and furnace zone mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Node 8"
                }
            ],
            "outlet_node_name": "Node 6"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "central ac and furnace zone splitter": {
            "inlet_node_name": "Node 5",
            "nodes": [
                {
                    "outlet_node_name": "Node 9"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "central ac and furnace terminal": {
            "air_inlet_node_name": "Node 9",
            "air_outlet_node_name": "Node 7",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": 0.4568451250176
        }
    },
    "AvailabilityManager:Scheduled": {
        "central ac and furnace airloop Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "central ac and furnace airloopAvailability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "central ac and furnace airloop Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "central ac and furnace airloop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 3",
                    "component_name": "central ac and furnace unitary system",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Node 4"
                }
            ]
        },
        "dhw loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 17",
                    "component_name": "Water Use Connections 1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Node 23"
                }
            ]
        },
        "dhw loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "dhw loop Demand Bypass Pipe Inlet Node",
                    "component_name": "dhw loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "dhw loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "dhw loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 15",
                    "component_name": "dhw loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "dhw loop Demand Inlet Pipe Node"
                }
            ]
        },
        "dhw loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "dhw loop Demand Outlet Pipe Node",
                    "component_name": "dhw loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 16"
                }
            ]
        },
        "dhw loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 14",
                    "component_name": "Pipe Adiabatic 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 18"
                }
            ]
        },
        "dhw loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 21",
                    "component_name": "water heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Node 22"
                }
            ]
        },
        "dhw loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 12",
                    "component_name": "dhw loop pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 20"
                }
            ]
        },
        "dhw loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 19",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 13"
                }
            ]
        }
    },
    "BranchList": {
        "central ac and furnace airloop Supply Branches": {
            "branches": [
                {
                    "branch_name": "central ac and furnace airloop Main Branch"
                }
            ]
        },
        "dhw loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "dhw loop Demand Inlet Branch"
                },
                {
                    "branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "branch_name": "dhw loop Demand Bypass Branch"
                },
                {
                    "branch_name": "dhw loop Demand Outlet Branch"
                }
            ]
        },
        "dhw loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "dhw loop Supply Inlet Branch"
                },
                {
                    "branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "branch_name": "dhw loop Supply Branch 2"
                },
                {
                    "branch_name": "dhw loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Building 1": {
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Floor1": {
            "construction_name": "Floor1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.38020898243708,
                    "vertex_y_coordinate": -1.38020898243708,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -1.38020898243708,
                    "vertex_y_coordinate": 1.38020898243708,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 1.38020898243708,
                    "vertex_y_coordinate": 1.38020898243708,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 1.38020898243708,
                    "vertex_y_coordinate": -1.38020898243708,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Floor2": {
            "construction_name": "Floor2 construction",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 1 Reversed",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.46511691050795,
                    "vertex_y_coordinate": -5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 5.46511691050795,
                    "vertex_y_coordinate": 5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -5.46511691050795,
                    "vertex_y_coordinate": 5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -5.46511691050795,
                    "vertex_y_coordinate": -5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "FoundationWall1": {
            "construction_name": "FoundationWall1 construction",
            "outside_boundary_condition": "Foundation",
            "outside_boundary_condition_object": "Foundation Kiva 1",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.60376816970081,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": -2.0100036
                },
                {
                    "vertex_x_coordinate": 2.60376816970081,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 44.3016700417008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 44.3016700417008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": -0.224204339109735
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": -0.224204339109735
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": -2.0100036
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "RimJoist1:0": {
            "construction_name": "RimJoist1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -7.71615023029919,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -7.71615023029919,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": 1.67473776970081,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": 1.67473776970081,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist1:90": {
            "construction_name": "RimJoist1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -39.5438822497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -39.5438822497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist1:180": {
            "construction_name": "RimJoist1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -39.5438822497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -39.5438822497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist1:270": {
            "construction_name": "RimJoist1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 39.5438822497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 39.5438822497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist2:0": {
            "construction_name": "RimJoist2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -17.7952766302992,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -17.7952766302992,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -8.64518063029919,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -8.64518063029919,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist2:90": {
            "construction_name": "RimJoist2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -29.4647558497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -29.4647558497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -38.6148518497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -38.6148518497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist2:180": {
            "construction_name": "RimJoist2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.4647558497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -29.4647558497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -38.6148518497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -38.6148518497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "RimJoist2:270": {
            "construction_name": "RimJoist2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 29.4647558497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 29.4647558497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 38.6148518497008,
                    "vertex_z_coordinate": 0.6147816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 38.6148518497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Roof1:0": {
            "construction_name": "Roof1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -21.529797733269,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -21.529797733269,
                    "vertex_y_coordinate": 38.2886815587268,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": -18.7243070302992,
                    "vertex_y_coordinate": 38.2886815587268,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": -18.7243070302992,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "Roof1:90": {
            "construction_name": "Roof1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -25.730234746731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 38.2886815587268,
                    "vertex_y_coordinate": -25.730234746731,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": 38.2886815587268,
                    "vertex_y_coordinate": -28.5357254497008,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -28.5357254497008,
                    "vertex_z_coordinate": 5.1867816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "Roof1:180": {
            "construction_name": "Roof1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -25.7302347467309,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -25.7302347467309,
                    "vertex_y_coordinate": -38.2886815587268,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": -28.5357254497008,
                    "vertex_y_coordinate": -38.2886815587268,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": -28.5357254497008,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "Roof1:270": {
            "construction_name": "Roof1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 25.7302347467309,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -38.2886815587268,
                    "vertex_y_coordinate": 25.7302347467309,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": -38.2886815587268,
                    "vertex_y_coordinate": 28.5357254497008,
                    "vertex_z_coordinate": 8.73547783032466
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 28.5357254497008,
                    "vertex_z_coordinate": 5.1867816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "Slab1": {
            "construction_name": "Slab1 construction",
            "outside_boundary_condition": "Foundation",
            "outside_boundary_condition_object": "Foundation Kiva 1",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.24902172444278,
                    "vertex_y_coordinate": -3.33372879555723,
                    "vertex_z_coordinate": -2.0100036
                },
                {
                    "vertex_x_coordinate": -8.24902172444278,
                    "vertex_y_coordinate": 3.33372879555723,
                    "vertex_z_coordinate": -2.0100036
                },
                {
                    "vertex_x_coordinate": 8.24902172444278,
                    "vertex_y_coordinate": 3.33372879555723,
                    "vertex_z_coordinate": -2.0100036
                },
                {
                    "vertex_x_coordinate": 8.24902172444278,
                    "vertex_y_coordinate": -3.33372879555723,
                    "vertex_z_coordinate": -2.0100036
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "Surface 1 Reversed": {
            "construction_name": "Floor2 construction Reversed",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Floor2",
            "space_name": "attic - vented 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -5.46511691050795,
                    "vertex_y_coordinate": -5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -5.46511691050795,
                    "vertex_y_coordinate": 5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 5.46511691050795,
                    "vertex_y_coordinate": 5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 5.46511691050795,
                    "vertex_y_coordinate": -5.46511691050795,
                    "vertex_z_coordinate": 5.1867816
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "attic - vented"
        },
        "Wall1:0": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -36.2429170684811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -36.2429170684811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -35.2149790684811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -35.2149790684811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall1:90": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -18.742440746731,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -18.742440746731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -19.770378746731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -19.770378746731,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall1:180": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -14.3149472082694,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -14.3149472082694,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -15.3428852082694,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -15.3428852082694,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall1:270": {
            "construction_name": "Wall1 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 20.814267946731,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 20.814267946731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 21.842205946731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 21.842205946731,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall2:0": {
            "construction_name": "Wall2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -41.8850127184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -41.8850127184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -37.1719474684811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -37.1719474684811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall2:90": {
            "construction_name": "Wall2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -13.100345096731,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -13.100345096731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -17.813410346731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -17.813410346731,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall2:180": {
            "construction_name": "Wall2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -8.67285155826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -8.67285155826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -13.3859168082694,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -13.3859168082694,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall2:270": {
            "construction_name": "Wall2 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 15.1721722967309,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 15.1721722967309,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 19.8852375467309,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 19.8852375467309,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall3:0": {
            "construction_name": "Wall3 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -46.7659656184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -46.7659656184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -42.8140431184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -42.8140431184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall3:90": {
            "construction_name": "Wall3 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -8.21939219673096,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -8.21939219673096,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -12.171314696731,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -12.171314696731,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall3:180": {
            "construction_name": "Wall3 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -3.79189865826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -3.79189865826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -7.74382115826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -7.74382115826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall3:270": {
            "construction_name": "Wall3 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 10.2912193967309,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 10.2912193967309,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 14.2431418967309,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 14.2431418967309,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "Wall4:0": {
            "construction_name": "Wall4 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.0057398497008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -48.0057398497008,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -47.6949960184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -47.6949960184811,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "Wall4:90": {
            "construction_name": "Wall4 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -6.97961796551121,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -6.97961796551121,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -7.29036179673095,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -7.29036179673095,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "Wall4:180": {
            "construction_name": "Wall4 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -2.55212442704967,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -2.55212442704967,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -2.86286825826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -2.86286825826941,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "Wall4:270": {
            "construction_name": "Wall4 construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "attic - vented 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 9.0514451655112,
                    "vertex_z_coordinate": 0.3099816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 9.0514451655112,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 9.36218899673095,
                    "vertex_z_coordinate": 5.1867816
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 9.36218899673095,
                    "vertex_z_coordinate": 0.3099816
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic - vented"
        },
        "inferred conditioned ceiling": {
            "construction_name": "AdiabaticFloorConstruction",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.49037945171159,
                    "vertex_y_coordinate": -6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                },
                {
                    "vertex_x_coordinate": 6.49037945171159,
                    "vertex_y_coordinate": 6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                },
                {
                    "vertex_x_coordinate": -6.49037945171159,
                    "vertex_y_coordinate": 6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                },
                {
                    "vertex_x_coordinate": -6.49037945171159,
                    "vertex_y_coordinate": -6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "inferred conditioned floor": {
            "construction_name": "AdiabaticFloorConstruction",
            "outside_boundary_condition": "Adiabatic",
            "space_name": "conditioned space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -6.49037945171159,
                    "vertex_y_coordinate": -6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                },
                {
                    "vertex_x_coordinate": -6.49037945171159,
                    "vertex_y_coordinate": 6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                },
                {
                    "vertex_x_coordinate": 6.49037945171159,
                    "vertex_y_coordinate": 6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                },
                {
                    "vertex_x_coordinate": 6.49037945171159,
                    "vertex_y_coordinate": -6.49037945171159,
                    "vertex_z_coordinate": 2.7483816
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "conditioned space"
        },
        "surface Door1": {
            "construction_name": "AdiabaticWallConstruction 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.2694605371614,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309102719346057
                },
                {
                    "vertex_x_coordinate": -23.2694605371614,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.34387648065394
                },
                {
                    "vertex_x_coordinate": -22.4579492526151,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.34387648065394
                },
                {
                    "vertex_x_coordinate": -22.4579492526151,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309102719346057
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Door2": {
            "construction_name": "AdiabaticWallConstruction 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -25.6437313770562,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309263179001396
                },
                {
                    "vertex_x_coordinate": -25.6437313770562,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.3437160209986
                },
                {
                    "vertex_x_coordinate": -24.1968936355088,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.3437160209986
                },
                {
                    "vertex_x_coordinate": -24.1968936355088,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309263179001396
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window1": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -27.461720155592,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.308796800465663
                },
                {
                    "vertex_x_coordinate": -27.461720155592,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 1.53036639953434
                },
                {
                    "vertex_x_coordinate": -26.5708585565233,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 1.53036639953434
                },
                {
                    "vertex_x_coordinate": -26.5708585565233,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.308796800465663
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window3": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -23.453118162962,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.309111416231027
                },
                {
                    "vertex_x_coordinate": -23.453118162962,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 1.83485178376897
                },
                {
                    "vertex_x_coordinate": -24.8020745304999,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 1.83485178376897
                },
                {
                    "vertex_x_coordinate": -24.8020745304999,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.309111416231027
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window4": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -20.7963026499016,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.309307841632174
                },
                {
                    "vertex_x_coordinate": -20.7963026499016,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 2.29185535836783
                },
                {
                    "vertex_x_coordinate": -22.5256317050988,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 2.29185535836783
                },
                {
                    "vertex_x_coordinate": -22.5256317050988,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.309307841632174
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window5": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -18.3431262392545,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.309161830985064
                },
                {
                    "vertex_x_coordinate": -18.3431262392545,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 1.83480136901494
                },
                {
                    "vertex_x_coordinate": -19.8687657772843,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 1.83480136901494
                },
                {
                    "vertex_x_coordinate": -19.8687657772843,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.309161830985064
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window7": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -34.286604636045,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309325632436086
                },
                {
                    "vertex_x_coordinate": -34.286604636045,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.57225356756391
                },
                {
                    "vertex_x_coordinate": -32.7370565823188,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.57225356756391
                },
                {
                    "vertex_x_coordinate": -32.7370565823188,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309325632436086
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window8": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -20.6983164808551,
                    "vertex_z_coordinate": 0.308888934124115
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -20.6983164808551,
                    "vertex_z_coordinate": 1.45407426587589
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -21.8432986126068,
                    "vertex_z_coordinate": 1.45407426587589
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -21.8432986126068,
                    "vertex_z_coordinate": 0.308888934124115
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window9": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -16.2707160974903,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.308782089220889
                },
                {
                    "vertex_x_coordinate": -16.2707160974903,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 1.24996511077911
                },
                {
                    "vertex_x_coordinate": -17.4161151190485,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 1.24996511077911
                },
                {
                    "vertex_x_coordinate": -17.4161151190485,
                    "vertex_y_coordinate": -48.9347702497008,
                    "vertex_z_coordinate": 0.308782089220889
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window10": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -29.7376547265218,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309181823360879
                },
                {
                    "vertex_x_coordinate": -29.7376547265218,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.08776537663912
                },
                {
                    "vertex_x_coordinate": -28.3887659794185,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 2.08776537663912
                },
                {
                    "vertex_x_coordinate": -28.3887659794185,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.309181823360879
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window11": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -31.8097748157586,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.308888934124115
                },
                {
                    "vertex_x_coordinate": -31.8097748157586,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 1.45407426587589
                },
                {
                    "vertex_x_coordinate": -30.6647926840068,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 1.45407426587589
                },
                {
                    "vertex_x_coordinate": -30.6647926840068,
                    "vertex_y_coordinate": 48.9347702497008,
                    "vertex_z_coordinate": 0.308888934124115
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window12": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -22.7702899007671,
                    "vertex_z_coordinate": 0.309035154036087
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -22.7702899007671,
                    "vertex_z_coordinate": 0.920528045963913
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -24.8021507926949,
                    "vertex_z_coordinate": 0.920528045963913
                },
                {
                    "vertex_x_coordinate": 48.9347702497008,
                    "vertex_y_coordinate": -24.8021507926949,
                    "vertex_z_coordinate": 0.309035154036087
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        },
        "surface Window14": {
            "construction_name": "AdiabaticWallConstruction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "conditioned space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 22.770289900767,
                    "vertex_z_coordinate": 0.309035154036087
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 22.770289900767,
                    "vertex_z_coordinate": 0.920528045963913
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 24.8021507926949,
                    "vertex_z_coordinate": 0.920528045963913
                },
                {
                    "vertex_x_coordinate": -48.9347702497008,
                    "vertex_y_coordinate": 24.8021507926949,
                    "vertex_z_coordinate": 0.309035154036087
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "conditioned space"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "central ac and furnace clg coil": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "central ac and furnace unitary system Fan - Cooling Coil Node",
            "air_outlet_node_name": "central ac and furnace unitary system Cooling Coil - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 50,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Cool-EIR-fFF1",
            "energy_input_ratio_function_of_temperature_curve_name": "Cool-EIR-fT1",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.501,
            "gross_rated_sensible_heat_ratio": 0.759905601655754,
            "gross_rated_total_cooling_capacity": 4498.46498624145,
            "latent_capacity_time_constant": 45,
            "maximum_cycling_rate": 3,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "nominal_time_for_condensate_removal_to_begin": 1000,
            "part_load_fraction_correlation_curve_name": "Cool-PLF-fPLR1",
            "rated_air_flow_rate": 0.231482362964671,
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 1.5,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Cool-CAP-fFF1",
            "total_cooling_capacity_function_of_temperature_curve_name": "Cool-CAP-fT1"
        }
    },
    "Coil:Heating:Fuel": {
        "central ac and furnace htg coil": {
            "air_inlet_node_name": "central ac and furnace unitary system Cooling Coil - Heating Coil Node",
            "air_outlet_node_name": "Node 4",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.9,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 15167.0140235528,
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0
        },
        "unit heater htg coil": {
            "air_inlet_node_name": "unit heater unitary system Fan - Heating Coil Node",
            "air_outlet_node_name": "Node 11",
            "availability_schedule_name": "Always On Discrete",
            "burner_efficiency": 0.3,
            "fuel_type": "NaturalGas",
            "nominal_capacity": 0.293071070172222,
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0
        }
    },
    "Connector:Mixer": {
        "dhw loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "dhw loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "dhw loop Demand Outlet Branch"
        },
        "dhw loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "dhw loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "dhw loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "dhw loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "dhw loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "dhw loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "dhw loop Demand Inlet Branch"
        },
        "dhw loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "dhw loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "dhw loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "dhw loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "dhw loop Demand Connector List": {
            "connector_1_name": "dhw loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "dhw loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "dhw loop Supply Connector List": {
            "connector_1_name": "dhw loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "dhw loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "AdiabaticFloorConstruction": {
            "layer_2": "floor rigid ins 1",
            "layer_3": "osb sheathing 0.75 in.",
            "layer_4": "floor covering",
            "outside_layer": "floor stud and cavity 1"
        },
        "AdiabaticWallConstruction": {
            "layer_2": "wall rigid ins 1",
            "layer_3": "wall stud and cavity 4",
            "layer_4": "gypsum board",
            "outside_layer": "wood siding 3"
        },
        "AdiabaticWallConstruction 1": {
            "layer_2": "wall rigid ins 1",
            "layer_3": "wall stud and cavity 4",
            "layer_4": "gypsum board",
            "outside_layer": "wood siding 4"
        },
        "Door": {
            "outside_layer": "door material"
        },
        "Door 1": {
            "outside_layer": "door material"
        },
        "Floor1 construction": {
            "layer_2": "floor rigid ins",
            "layer_3": "osb sheathing 0.75 in.",
            "layer_4": "floor covering",
            "outside_layer": "floor stud and cavity"
        },
        "Floor2 construction": {
            "layer_2": "ceiling stud and cavity",
            "layer_3": "gypsum board",
            "outside_layer": "ceiling loosefill ins"
        },
        "Floor2 construction Reversed": {
            "layer_2": "ceiling stud and cavity",
            "layer_3": "ceiling loosefill ins",
            "outside_layer": "gypsum board"
        },
        "FoundationWall1 construction": {
            "layer_2": "gypsum board 1",
            "outside_layer": "concrete 8.0 in."
        },
        "PartitionWallConstruction": {
            "layer_2": "wall stud and cavity 5",
            "layer_3": "gypsum board",
            "outside_layer": "gypsum board"
        },
        "RimJoist1 construction": {
            "layer_2": "rim joist rigid ins",
            "layer_3": "osb sheathing 2.0 in.",
            "layer_4": "rim joist stud and cavity",
            "outside_layer": "wood siding 2"
        },
        "RimJoist2 construction": {
            "layer_2": "rim joist rigid ins",
            "layer_3": "osb sheathing 2.0 in.",
            "layer_4": "rim joist stud and cavity 1",
            "outside_layer": "wood siding 2"
        },
        "Roof1 construction": {
            "outside_layer": "asphalt or fiberglass shingles"
        },
        "Slab1 construction": {
            "outside_layer": "concrete 4.0 in."
        },
        "Wall1 construction": {
            "layer_2": "wall rigid ins",
            "layer_3": "osb sheathing 0.5 in.",
            "layer_4": "wall stud and cavity",
            "layer_5": "gypsum board",
            "outside_layer": "wood siding"
        },
        "Wall2 construction": {
            "layer_2": "wall rigid ins",
            "layer_3": "osb sheathing 0.5 in.",
            "layer_4": "wall stud and cavity 1",
            "layer_5": "gypsum board",
            "outside_layer": "wood siding"
        },
        "Wall3 construction": {
            "layer_2": "wall rigid ins",
            "layer_3": "osb sheathing 0.5 in.",
            "layer_4": "wall stud and cavity 2",
            "layer_5": "gypsum board",
            "outside_layer": "wood siding"
        },
        "Wall4 construction": {
            "layer_2": "wall stud and cavity 3",
            "outside_layer": "wood siding 1"
        },
        "WindowConstruction": {
            "outside_layer": "WindowMaterial"
        },
        "WindowConstruction 1": {
            "outside_layer": "WindowMaterial 1"
        },
        "WindowConstruction 2": {
            "outside_layer": "WindowMaterial 2"
        },
        "WindowConstruction 3": {
            "outside_layer": "WindowMaterial 3"
        },
        "WindowConstruction 4": {
            "outside_layer": "WindowMaterial 4"
        },
        "WindowConstruction 5": {
            "outside_layer": "WindowMaterial 5"
        },
        "WindowConstruction 6": {
            "outside_layer": "WindowMaterial 6"
        },
        "WindowConstruction 7": {
            "outside_layer": "WindowMaterial 7"
        },
        "WindowConstruction 8": {
            "outside_layer": "WindowMaterial 8"
        },
        "WindowConstruction 9": {
            "outside_layer": "WindowMaterial 9"
        },
        "WindowConstruction 10": {
            "outside_layer": "WindowMaterial 9"
        },
        "furniture construction conditioned space 1": {
            "outside_layer": "furniture material conditioned space 1"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 0
        }
    },
    "Curve:Biquadratic": {
        "Cool-CAP-fT1": {
            "coefficient1_constant": 1.557359706,
            "coefficient2_x": -0.0744481692,
            "coefficient3_x_2": 0.00309859668,
            "coefficient4_y": 0.0014595786,
            "coefficient5_y_2": -4.1148e-05,
            "coefficient6_x_y": -0.00042671448,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-EIR-fT1": {
            "coefficient1_constant": -0.350447695,
            "coefficient2_x": 0.116809893,
            "coefficient3_x_2": -0.00339950844,
            "coefficient4_y": -0.001226088,
            "coefficient5_y_2": 0.0006008094,
            "coefficient6_x_y": -0.000466884,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        }
    },
    "Curve:Quadratic": {
        "Cool-CAP-fFF1": {
            "coefficient1_constant": 0.718664047,
            "coefficient2_x": 0.41797409,
            "coefficient3_x_2": -0.136638137,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-EIR-fFF1": {
            "coefficient1_constant": 1.143487507,
            "coefficient2_x": -0.13943972,
            "coefficient3_x_2": -0.004047787,
            "maximum_curve_output": 2,
            "maximum_value_of_x": 2,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "Cool-PLF-fPLR1": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        }
    },
    "ElectricEquipment": {
        "clothes dryer": {
            "design_level": 140.772496920495,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes dryer",
            "fraction_latent": 0.015,
            "fraction_lost": 0.85,
            "fraction_radiant": 0.081,
            "schedule_name": "clothes dryer schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "clothes washer": {
            "design_level": 32.1985433321484,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes washer",
            "fraction_latent": 0.03,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.162,
            "schedule_name": "clothes washer schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "cooking range": {
            "design_level": 215.146979850169,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "cooking range",
            "fraction_latent": 0.0799999999999999,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.432,
            "schedule_name": "cooking range schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "dishwasher": {
            "design_level": 66.8631903395345,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "dishwasher",
            "fraction_latent": 0.3,
            "fraction_lost": 0.4,
            "fraction_radiant": 0.18,
            "schedule_name": "dishwasher schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "fridge": {
            "design_level": 72.9452054794521,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "fridge",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "schedule_name": "fridge schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent bath fan 0": {
            "design_level": 50.2,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent bath fan 0 schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent bath fan 1": {
            "design_level": 50.2,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent bath fan 1 schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent bath fan 2": {
            "design_level": 50.2,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent bath fan 2 schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent house fan schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan cfis": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "schedule_name": "mech vent house fan cfis schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent range fan 0": {
            "design_level": 57,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "mech vent range fan 0 schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "misc plug loads": {
            "design_level": 494.7,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "misc plug loads",
            "fraction_latent": 0.045,
            "fraction_lost": 0.1,
            "fraction_radiant": 0.513,
            "schedule_name": "misc plug loads schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "whole house fan": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "whole house fan",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "fridge_schedule_act": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Constant",
            "actuated_component_unique_name": "fridge schedule"
        },
        "infil_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "infil flow"
        },
        "mech_vent_house_fan_cfis_act": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "ElectricEquipment",
            "actuated_component_unique_name": "mech vent house fan cfis"
        },
        "mech_vent_house_fan_latent_load_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "mech vent house fan latent load"
        },
        "mech_vent_house_fan_sensible_load_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "mech vent house fan sensible load"
        },
        "natural_vent_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "natural vent flow"
        },
        "water_heater_ec_adj_act": {
            "actuated_component_control_type": "Power Level",
            "actuated_component_type": "OtherEquipment",
            "actuated_component_unique_name": "water heater energy adjustment1"
        },
        "whole_house_fan_act": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "ElectricEquipment",
            "actuated_component_unique_name": "whole house fan"
        },
        "whole_house_fan_flow_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "Zone Infiltration",
            "actuated_component_unique_name": "whole house fan flow"
        },
        "whole_house_fan_mix_act": {
            "actuated_component_control_type": "Air Exchange Flow Rate",
            "actuated_component_type": "ZoneMixing",
            "actuated_component_unique_name": "whole house fan mix"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "central_ac_and_furnace_airloop_Fan_RTF"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "infil_program_Qfan"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "infil_program_Qinf"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "natural_vent_program_Qnv"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 5": {
            "variables": [
                {
                    "erl_variable_name": "natural_vent_program_Qwhf"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "central_ac_and_furnace_airloop_max_sup_fan_mfr": {
            "internal_data_index_key_name": "central ac and furnace supply fan",
            "internal_data_type": "Fan Maximum Mass Flow Rate"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Energy Management System Output Variable 1": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 2": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 3": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "htg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 4": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "clg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 5": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_roofs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 6": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_ceilings",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 7": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 8": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_rim_joists",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 9": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_foundation_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 10": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_doors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 11": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_windows_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 12": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_windows_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 13": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_skylights_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 14": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_skylights_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 15": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_floors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 16": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_slabs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 17": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_internal_mass",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 18": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_infil",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 19": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_natvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 20": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_mechvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 21": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_whf",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 22": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_ducts",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 23": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_intgains",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 24": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_lighting",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 25": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_roofs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 26": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_ceilings",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 27": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 28": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_rim_joists",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 29": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_foundation_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 30": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_doors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 31": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_windows_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 32": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_windows_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 33": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_skylights_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 34": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_skylights_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 35": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_floors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 36": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_slabs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 37": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_internal_mass",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 38": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_infil",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 39": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_natvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 40": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_mechvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 41": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_whf",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 42": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_ducts",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 43": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_intgains",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 44": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_lighting",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 45": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "Energy Management System Output Variable 46": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "central ac and furnace supply fan disaggregate clg": {
            "ems_program_or_subroutine_name": "central_ac_and_furnace_supply_fan_disaggregate_program",
            "ems_variable_name": "central_ac_and_furnace_supply_fan_clg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "central ac and furnace supply fan disaggregate htg primary": {
            "ems_program_or_subroutine_name": "central_ac_and_furnace_supply_fan_disaggregate_program_1",
            "ems_variable_name": "central_ac_and_furnace_supply_fan_primary_htg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "clg_unmet_hours_annual_outvar": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "clg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "htg_unmet_hours_annual_outvar": {
            "ems_program_or_subroutine_name": "unmet_hours_program",
            "ems_variable_name": "htg_unmet_hours",
            "type_of_data_in_variable": "Summed",
            "units": "hr",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_ceilings_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_ceilings",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_doors_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_doors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_ducts_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_ducts",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_floors_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_floors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_foundation_walls_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_foundation_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_infil_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_infil",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_internal_mass_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_internal_mass",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_intgains_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_intgains",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_lighting_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_lighting",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_mechvent_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_mechvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_natvent_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_natvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_rim_joists_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_rim_joists",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_roofs_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_roofs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_skylights_conduction_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_skylights_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_skylights_solar_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_skylights_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_slabs_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_slabs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_tot_annual_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_tot_peakload_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_clg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_walls_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_whf_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_whf",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_windows_conduction_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_windows_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_clg_windows_solar_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_clg_windows_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_ceilings_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_ceilings",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_doors_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_doors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_ducts_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_ducts",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_floors_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_floors",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_foundation_walls_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_foundation_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_infil_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_infil",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_internal_mass_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_internal_mass",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_intgains_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_intgains",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_lighting_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_lighting",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_mechvent_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_mechvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_natvent_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_natvent",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_rim_joists_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_rim_joists",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_roofs_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_roofs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_skylights_conduction_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_skylights_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_skylights_solar_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_skylights_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_slabs_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_slabs",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_tot_annual_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_tot_peakload_outvar": {
            "ems_program_or_subroutine_name": "total_loads_program",
            "ems_variable_name": "loads_htg_tot",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_walls_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_walls",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_whf_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_whf",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_windows_conduction_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_windows_conduction",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "loads_htg_windows_solar_annual_outvar": {
            "ems_program_or_subroutine_name": "component_loads_program",
            "ems_variable_name": "loads_htg_windows_solar",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "unit heater supply fan disaggregate htg primary": {
            "ems_program_or_subroutine_name": "unit_heater_supply_fan_disaggregate_program",
            "ems_variable_name": "unit_heater_supply_fan_primary_htg",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "central_ac_and_furnace_supply_fan_disaggregate_program": {
            "lines": [
                {
                    "program_line": "Set central_ac_and_furnace_supply_fan_clg = 0"
                },
                {
                    "program_line": "If central_ac_and_furnace_clg_coil_s > 0"
                },
                {
                    "program_line": "Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "central_ac_and_furnace_supply_fan_disaggregate_program_1": {
            "lines": [
                {
                    "program_line": "Set central_ac_and_furnace_supply_fan_primary_htg = 0"
                },
                {
                    "program_line": "If central_ac_and_furnace_htg_coil_s > 0"
                },
                {
                    "program_line": "Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "component_loads_program": {
            "lines": [
                {
                    "program_line": "Set loads_htg_walls = 0"
                },
                {
                    "program_line": "Set loads_htg_rim_joists = 0"
                },
                {
                    "program_line": "Set loads_htg_foundation_walls = 0"
                },
                {
                    "program_line": "Set loads_htg_floors = 0"
                },
                {
                    "program_line": "Set loads_htg_slabs = 0"
                },
                {
                    "program_line": "Set loads_htg_ceilings = 0"
                },
                {
                    "program_line": "Set loads_htg_roofs = 0"
                },
                {
                    "program_line": "Set loads_htg_windows_conduction = 0"
                },
                {
                    "program_line": "Set loads_htg_windows_solar = 0"
                },
                {
                    "program_line": "Set loads_htg_doors = 0"
                },
                {
                    "program_line": "Set loads_htg_skylights_conduction = 0"
                },
                {
                    "program_line": "Set loads_htg_skylights_solar = 0"
                },
                {
                    "program_line": "Set loads_htg_internal_mass = 0"
                },
                {
                    "program_line": "Set loads_htg_intgains = 0"
                },
                {
                    "program_line": "Set loads_htg_lighting = 0"
                },
                {
                    "program_line": "Set loads_htg_infil = 0"
                },
                {
                    "program_line": "Set loads_htg_mechvent = 0"
                },
                {
                    "program_line": "Set loads_htg_natvent = 0"
                },
                {
                    "program_line": "Set loads_htg_whf = 0"
                },
                {
                    "program_line": "Set loads_htg_ducts = 0"
                },
                {
                    "program_line": "Set loads_clg_walls = 0"
                },
                {
                    "program_line": "Set loads_clg_rim_joists = 0"
                },
                {
                    "program_line": "Set loads_clg_foundation_walls = 0"
                },
                {
                    "program_line": "Set loads_clg_floors = 0"
                },
                {
                    "program_line": "Set loads_clg_slabs = 0"
                },
                {
                    "program_line": "Set loads_clg_ceilings = 0"
                },
                {
                    "program_line": "Set loads_clg_roofs = 0"
                },
                {
                    "program_line": "Set loads_clg_windows_conduction = 0"
                },
                {
                    "program_line": "Set loads_clg_windows_solar = 0"
                },
                {
                    "program_line": "Set loads_clg_doors = 0"
                },
                {
                    "program_line": "Set loads_clg_skylights_conduction = 0"
                },
                {
                    "program_line": "Set loads_clg_skylights_solar = 0"
                },
                {
                    "program_line": "Set loads_clg_internal_mass = 0"
                },
                {
                    "program_line": "Set loads_clg_intgains = 0"
                },
                {
                    "program_line": "Set loads_clg_lighting = 0"
                },
                {
                    "program_line": "Set loads_clg_infil = 0"
                },
                {
                    "program_line": "Set loads_clg_mechvent = 0"
                },
                {
                    "program_line": "Set loads_clg_natvent = 0"
                },
                {
                    "program_line": "Set loads_clg_whf = 0"
                },
                {
                    "program_line": "Set loads_clg_ducts = 0"
                },
                {
                    "program_line": "Set hr_walls = 0"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_14 + s_ig_14 + s_sol_14 + s_lgt_14 + s_surf_14"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_15 + s_ig_15 + s_sol_15 + s_lgt_15 + s_surf_15"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_16 + s_ig_16 + s_sol_16 + s_lgt_16 + s_surf_16"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_17 + s_ig_17 + s_sol_17 + s_lgt_17 + s_surf_17"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_18 + s_ig_18 + s_sol_18 + s_lgt_18 + s_surf_18"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_19 + s_ig_19 + s_sol_19 + s_lgt_19 + s_surf_19"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_20 + s_ig_20 + s_sol_20 + s_lgt_20 + s_surf_20"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_21 + s_ig_21 + s_sol_21 + s_lgt_21 + s_surf_21"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_22 + s_ig_22 + s_sol_22 + s_lgt_22 + s_surf_22"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_23 + s_ig_23 + s_sol_23 + s_lgt_23 + s_surf_23"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_24 + s_ig_24 + s_sol_24 + s_lgt_24 + s_surf_24"
                },
                {
                    "program_line": "Set hr_walls = hr_walls + s_conv_25 + s_ig_25 + s_sol_25 + s_lgt_25 + s_surf_25"
                },
                {
                    "program_line": "Set hr_rim_joists = 0"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_6 + s_ig_6 + s_sol_6 + s_lgt_6 + s_surf_6"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_7 + s_ig_7 + s_sol_7 + s_lgt_7 + s_surf_7"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_8 + s_ig_8 + s_sol_8 + s_lgt_8 + s_surf_8"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_9 + s_ig_9 + s_sol_9 + s_lgt_9 + s_surf_9"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_10 + s_ig_10 + s_sol_10 + s_lgt_10 + s_surf_10"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_11 + s_ig_11 + s_sol_11 + s_lgt_11 + s_surf_11"
                },
                {
                    "program_line": "Set hr_rim_joists = hr_rim_joists + s_conv_12 + s_ig_12 + s_sol_12 + s_lgt_12 + s_surf_12"
                },
                {
                    "program_line": "Set hr_foundation_walls = 0"
                },
                {
                    "program_line": "Set hr_foundation_walls = hr_foundation_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2"
                },
                {
                    "program_line": "Set hr_floors = 0"
                },
                {
                    "program_line": "Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf"
                },
                {
                    "program_line": "Set hr_slabs = 0"
                },
                {
                    "program_line": "Set hr_slabs = hr_slabs + s_conv_13 + s_ig_13 + s_sol_13 + s_lgt_13 + s_surf_13"
                },
                {
                    "program_line": "Set hr_ceilings = 0"
                },
                {
                    "program_line": "Set hr_ceilings = hr_ceilings + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1"
                },
                {
                    "program_line": "Set hr_roofs = 0"
                },
                {
                    "program_line": "Set hr_windows_conduction = 0"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_2"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_2"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_2"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_3"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_3"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_3"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_4"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_4"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_4"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_5"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_5"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_5"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_6"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_6"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_6"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_7"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_7"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_7"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_8"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_8"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_8"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_9"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_9"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_9"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_10"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_10"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_10"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_11"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_11"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_11"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_conv_12"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_ig_12"
                },
                {
                    "program_line": "Set hr_windows_conduction = hr_windows_conduction + ss_surf_12"
                },
                {
                    "program_line": "Set hr_windows_solar = 0"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_4 * ZoneTimestep * 3600 + ss_back_out_4 * ZoneTimestep * 3600 + ss_trans_out_4 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_5 * ZoneTimestep * 3600 + ss_back_out_5 * ZoneTimestep * 3600 + ss_trans_out_5 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_6 * ZoneTimestep * 3600 + ss_back_out_6 * ZoneTimestep * 3600 + ss_trans_out_6 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_7 * ZoneTimestep * 3600 + ss_back_out_7 * ZoneTimestep * 3600 + ss_trans_out_7 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_8 * ZoneTimestep * 3600 + ss_back_out_8 * ZoneTimestep * 3600 + ss_trans_out_8 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_9 * ZoneTimestep * 3600 + ss_back_out_9 * ZoneTimestep * 3600 + ss_trans_out_9 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_windows_solar = hr_windows_solar - ss_trans_in_10 * ZoneTimestep * 3600 + ss_back_out_10 * ZoneTimestep * 3600 + ss_trans_out_10 * ZoneTimestep * 3600"
                },
                {
                    "program_line": "Set hr_doors = 0"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_sol"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_lgt"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_conv"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_ig"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_surf"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_sol_1"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_lgt_1"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_conv_1"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_ig_1"
                },
                {
                    "program_line": "Set hr_doors = hr_doors + ss_surf_1"
                },
                {
                    "program_line": "Set hr_skylights_conduction = 0"
                },
                {
                    "program_line": "Set hr_skylights_solar = 0"
                },
                {
                    "program_line": "Set hr_internal_mass = 0"
                },
                {
                    "program_line": "Set hr_internal_mass = hr_internal_mass + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3"
                },
                {
                    "program_line": "Set hr_internal_mass = hr_internal_mass + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4"
                },
                {
                    "program_line": "Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf"
                },
                {
                    "program_line": "Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1"
                },
                {
                    "program_line": "Set hr_intgains = 0"
                },
                {
                    "program_line": "Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_oe_conv_4 - ig_oe_rad_4 - ig_ppl_conv - ig_ppl_rad"
                },
                {
                    "program_line": "Set hr_lighting = 0"
                },
                {
                    "program_line": "Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis"
                },
                {
                    "program_line": "Set hr_infil = 0"
                },
                {
                    "program_line": "Set hr_infil = hr_infil - airflow_gain + airflow_loss"
                },
                {
                    "program_line": "Set hr_natvent = 0"
                },
                {
                    "program_line": "Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1"
                },
                {
                    "program_line": "Set hr_whf = 0"
                },
                {
                    "program_line": "Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2"
                },
                {
                    "program_line": "Set hr_mechvent = 0"
                },
                {
                    "program_line": "Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3 - mv_conv_4 - mv_rad_4 - mv_conv_5 - mv_rad_5 - mv_conv_6 - mv_rad_6 - mv_conv_7 - mv_rad_7"
                },
                {
                    "program_line": "Set hr_ducts = 0"
                },
                {
                    "program_line": "Set hr_intgains = hr_intgains + dhw_loss * (0.64*(1-dhw_rtf) + 1.0*dhw_rtf)"
                },
                {
                    "program_line": "Set htg_mode = 0"
                },
                {
                    "program_line": "Set clg_mode = 0"
                },
                {
                    "program_line": "If (htg_load_cond > 0)"
                },
                {
                    "program_line": "Set htg_mode = 1.0"
                },
                {
                    "program_line": "ElseIf (clg_load_cond > 0)"
                },
                {
                    "program_line": "Set clg_mode = 1.0"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set htg_season = 0"
                },
                {
                    "program_line": "Set clg_season = 0"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set clg_season = 1"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set htg_season = 1"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1)"
                },
                {
                    "program_line": "Set clg_mode = 1.0"
                },
                {
                    "program_line": "ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1)"
                },
                {
                    "program_line": "Set clg_mode = 1.0"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2"
                },
                {
                    "program_line": "If (tin_s_1 > Tmid_setpoint) && (clg_season == 1)"
                },
                {
                    "program_line": "Set clg_mode = 1.0"
                },
                {
                    "program_line": "ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1)"
                },
                {
                    "program_line": "Set htg_mode = 1.0"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1)"
                },
                {
                    "program_line": "Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1)"
                }
            ]
        },
        "fridge_schedule_program": {
            "lines": [
                {
                    "program_line": "Set Tin = fridge_tin_s*(9.0/5.0)+32.0"
                },
                {
                    "program_line": "Set fridge_schedule_act = 0"
                },
                {
                    "program_line": "If (Hour == 0)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.487+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 1)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.34+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 2)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.37+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 3)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.361+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 4)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.515+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 5)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.684+0.021*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 6)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.471+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 7)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.159+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 8)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.079+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 9)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.417+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 10)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.411+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 11)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.386+0.018*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 12)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.24+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 13)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.314+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 14)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.16+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 15)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.121+0.015*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 16)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.469+0.02*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 17)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.412+0.02*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 18)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.091+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 19)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (0.077+0.014*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 20)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.118+0.016*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 21)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.247+0.017*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 22)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.445+0.019*Tin)"
                },
                {
                    "program_line": "ElseIf (Hour == 23)"
                },
                {
                    "program_line": "Set fridge_schedule_act = (-0.544+0.02*Tin)"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "infil_program": {
            "lines": [
                {
                    "program_line": "Set p_m = 0.14"
                },
                {
                    "program_line": "Set p_s = 0.22"
                },
                {
                    "program_line": "Set s_m = 270"
                },
                {
                    "program_line": "Set s_s = 370"
                },
                {
                    "program_line": "Set z_m = 9.99744"
                },
                {
                    "program_line": "Set z_s = 5.616846586225272"
                },
                {
                    "program_line": "Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s))"
                },
                {
                    "program_line": "Set Tdiff = tin_s-tout_s"
                },
                {
                    "program_line": "Set dT = @Abs Tdiff"
                },
                {
                    "program_line": "Set c = 0.0744"
                },
                {
                    "program_line": "Set Cs = 0.1031"
                },
                {
                    "program_line": "Set Cw = 0.1482"
                },
                {
                    "program_line": "Set n = 0.65"
                },
                {
                    "program_line": "Set sft = (f_t*0.54)"
                },
                {
                    "program_line": "Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2"
                },
                {
                    "program_line": "Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5"
                },
                {
                    "program_line": "Set Qinf = (@Max Qinf 0)"
                },
                {
                    "program_line": "Set mech_vent_house_fan_sensible_load_act = 0.0"
                },
                {
                    "program_line": "Set mech_vent_house_fan_latent_load_act = 0.0"
                },
                {
                    "program_line": "Set OASupInPb = out_pb_s"
                },
                {
                    "program_line": "Set OASupInTemp = tout_s"
                },
                {
                    "program_line": "Set OASupInW = out_wt_s"
                },
                {
                    "program_line": "Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW)"
                },
                {
                    "program_line": "Set OASupCp = (@CpAirFnW OASupInW)"
                },
                {
                    "program_line": "Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW)"
                },
                {
                    "program_line": "Set ZoneTemp = tin_s"
                },
                {
                    "program_line": "Set ZoneW = win_s"
                },
                {
                    "program_line": "Set ZoneCp = (@CpAirFnW ZoneW)"
                },
                {
                    "program_line": "Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW)"
                },
                {
                    "program_line": "Set mech_vent_house_fan_cfis_act = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_suppl_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_cfis_suppl_exh = 0.0"
                },
                {
                    "program_line": "Set Qrange = 0"
                },
                {
                    "program_line": "Set Qrange = Qrange + 0.075 * mech_vent_range_fan_0_sch_s"
                },
                {
                    "program_line": "Set Qbath = 0"
                },
                {
                    "program_line": "Set Qbath = Qbath + 0.066 * mech_vent_bath_fan_0_sch_s"
                },
                {
                    "program_line": "Set Qbath = Qbath + 0.066 * mech_vent_bath_fan_1_sch_s"
                },
                {
                    "program_line": "Set Qbath = Qbath + 0.066 * mech_vent_bath_fan_2_sch_s"
                },
                {
                    "program_line": "Set Qdryer = 0"
                },
                {
                    "program_line": "Set Qdryer = Qdryer + 0.00308 * clothes_dryer_exhaust_0_sch_s"
                },
                {
                    "program_line": "Set QWHV_sup = 0.0"
                },
                {
                    "program_line": "Set QWHV_exh = 0.0"
                },
                {
                    "program_line": "Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup"
                },
                {
                    "program_line": "Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh"
                },
                {
                    "program_line": "Set Qfan = (@Max Qexhaust Qsupply)"
                },
                {
                    "program_line": "Set Qducts = 0"
                },
                {
                    "program_line": "If Qducts < 0"
                },
                {
                    "program_line": "Set Qsupply = Qsupply - Qducts"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Qexhaust = Qexhaust + Qducts"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set Qfan_with_ducts = (@Max Qexhaust Qsupply)"
                },
                {
                    "program_line": "Set Qimb = (@Abs (Qsupply - Qexhaust))"
                },
                {
                    "program_line": "If Qinf + Qimb > 0"
                },
                {
                    "program_line": "Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb)"
                },
                {
                    "program_line": "Else"
                },
                {
                    "program_line": "Set Qtot = Qfan_with_ducts"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set Qinf_adj = Qtot - Qfan"
                },
                {
                    "program_line": "Set infil_flow_act = Qinf_adj"
                },
                {
                    "program_line": "Set infil_program_Qinf = Qinf_adj"
                },
                {
                    "program_line": "Set infil_program_Qfan = Qfan"
                },
                {
                    "program_line": "Set Qload = Qfan"
                },
                {
                    "program_line": "Set Effectiveness_Sens = 0.0"
                },
                {
                    "program_line": "Set Effectiveness_Lat = 0.0"
                },
                {
                    "program_line": "Set Fan_MFR = Qload * OASupRho"
                },
                {
                    "program_line": "Set ZoneInEnth = OASupInEnth"
                },
                {
                    "program_line": "Set ZoneInTemp = OASupInTemp"
                },
                {
                    "program_line": "Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth)"
                },
                {
                    "program_line": "Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp)"
                },
                {
                    "program_line": "Set FanLatToCond = FanTotalToCond - FanSensToCond"
                },
                {
                    "program_line": "Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond"
                },
                {
                    "program_line": "Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond"
                }
            ]
        },
        "natural_vent_program": {
            "lines": [
                {
                    "program_line": "Set Tin = tin_s"
                },
                {
                    "program_line": "Set Tout = tout_s"
                },
                {
                    "program_line": "Set Wout = out_wt_s"
                },
                {
                    "program_line": "Set Pbar = out_pb_s"
                },
                {
                    "program_line": "Set Phiout = (@RhFnTdbWPb Tout Wout Pbar)"
                },
                {
                    "program_line": "Set MaxHR = 0.0115"
                },
                {
                    "program_line": "Set Tnvsp = (htg_sp_s + clg_sp_s) / 2"
                },
                {
                    "program_line": "Set NVavail = natural_vent_s"
                },
                {
                    "program_line": "Set ClgSsnAvail = cool_season"
                },
                {
                    "program_line": "Set Qnv = 0"
                },
                {
                    "program_line": "Set Qwhf = 0"
                },
                {
                    "program_line": "Set whole_house_fan_mix_act = 0"
                },
                {
                    "program_line": "Set whole_house_fan_act = 0"
                },
                {
                    "program_line": "If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0))"
                },
                {
                    "program_line": "Set WHF_Flow = 0"
                },
                {
                    "program_line": "Set Adj = (Tin-Tnvsp)/(Tin-Tout)"
                },
                {
                    "program_line": "Set Adj = (@Min Adj 1)"
                },
                {
                    "program_line": "Set Adj = (@Max Adj 0)"
                },
                {
                    "program_line": "If (WHF_Flow > 0)"
                },
                {
                    "program_line": "Set Qwhf = WHF_Flow*Adj"
                },
                {
                    "program_line": "Set whole_house_fan_mix_act = WHF_Flow*Adj"
                },
                {
                    "program_line": "Set WHF_W = 0"
                },
                {
                    "program_line": "Set whole_house_fan_act = WHF_W*Adj"
                },
                {
                    "program_line": "ElseIf (NVavail > 0)"
                },
                {
                    "program_line": "Set NVArea = 0.0"
                },
                {
                    "program_line": "Set Cs = 0.00020659067550083144"
                },
                {
                    "program_line": "Set Cw = 3.364739784447439e-05"
                },
                {
                    "program_line": "Set Tdiff = Tin-Tout"
                },
                {
                    "program_line": "Set dT = (@Abs Tdiff)"
                },
                {
                    "program_line": "Set Vwind = site_vw_s"
                },
                {
                    "program_line": "Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000)"
                },
                {
                    "program_line": "Set MaxNV = 4.217778568296961"
                },
                {
                    "program_line": "Set Qnv = (@Min SGNV MaxNV)"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set natural_vent_flow_act = Qnv"
                },
                {
                    "program_line": "Set whole_house_fan_flow_act = Qwhf"
                },
                {
                    "program_line": "Set natural_vent_program_Qnv = Qnv"
                },
                {
                    "program_line": "Set natural_vent_program_Qwhf = Qwhf"
                }
            ]
        },
        "total_airflows_program": {
            "lines": [
                {
                    "program_line": "Set total_infil_flow_rate = 0"
                },
                {
                    "program_line": "Set total_mechvent_flow_rate = 0"
                },
                {
                    "program_line": "Set total_natvent_flow_rate = 0"
                },
                {
                    "program_line": "Set total_whf_flow_rate = 0"
                },
                {
                    "program_line": "Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1)"
                },
                {
                    "program_line": "Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1)"
                },
                {
                    "program_line": "Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1)"
                },
                {
                    "program_line": "Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1)"
                }
            ]
        },
        "total_loads_program": {
            "lines": [
                {
                    "program_line": "Set loads_htg_tot = 0"
                },
                {
                    "program_line": "Set loads_clg_tot = 0"
                },
                {
                    "program_line": "If htg_load_cond > 0"
                },
                {
                    "program_line": "Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set loads_htg_tot = (@Max loads_htg_tot 0)"
                },
                {
                    "program_line": "If clg_load_cond > 0"
                },
                {
                    "program_line": "Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set loads_clg_tot = (@Max loads_clg_tot 0)"
                }
            ]
        },
        "unit_heater_supply_fan_disaggregate_program": {
            "lines": [
                {
                    "program_line": "Set unit_heater_supply_fan_primary_htg = 0"
                },
                {
                    "program_line": "If unit_heater_htg_coil_s > 0"
                },
                {
                    "program_line": "Set unit_heater_supply_fan_primary_htg = unit_heater_supply_fan_s"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "unmet_hours_program": {
            "lines": [
                {
                    "program_line": "Set htg_unmet_hours = 0"
                },
                {
                    "program_line": "Set clg_unmet_hours = 0"
                },
                {
                    "program_line": "Set unit_htg_unmet_hours = 0"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s"
                },
                {
                    "program_line": "If unit_htg_unmet_hours > htg_unmet_hours"
                },
                {
                    "program_line": "Set htg_unmet_hours = unit_htg_unmet_hours"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "Set unit_clg_unmet_hours = 0"
                },
                {
                    "program_line": "If ((DayOfYear >= 1) && (DayOfYear <= 365))"
                },
                {
                    "program_line": "Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s"
                },
                {
                    "program_line": "If unit_clg_unmet_hours > clg_unmet_hours"
                },
                {
                    "program_line": "Set clg_unmet_hours = unit_clg_unmet_hours"
                },
                {
                    "program_line": "EndIf"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        },
        "water_heater_EC_adj": {
            "lines": [
                {
                    "program_line": "If WarmupFlag == 0"
                },
                {
                    "program_line": "Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic"
                },
                {
                    "program_line": "Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1"
                },
                {
                    "program_line": "EndIf"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "central_ac_and_furnace_supply_fan_disaggregate_program"
                }
            ]
        },
        "central_ac_and_furnace_supply_fan_disaggregate_program_calling_manager 1": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "central_ac_and_furnace_supply_fan_disaggregate_program_1"
                }
            ]
        },
        "component_loads_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "component_loads_program"
                }
            ]
        },
        "fridge_schedule_program_calling_manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "fridge_schedule_program"
                }
            ]
        },
        "infil_program_calling_manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "infil_program"
                }
            ]
        },
        "natural_vent_program_calling_manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "programs": [
                {
                    "program_name": "natural_vent_program"
                }
            ]
        },
        "total_airflows_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "total_airflows_program"
                }
            ]
        },
        "total_loads_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepAfterZoneReporting",
            "programs": [
                {
                    "program_name": "total_loads_program"
                }
            ]
        },
        "unit_heater_supply_fan_disaggregate_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "unit_heater_supply_fan_disaggregate_program"
                }
            ]
        },
        "unmet_hours_program_calling_manager": {
            "energyplus_model_calling_point": "EndOfZoneTimestepBeforeZoneReporting",
            "programs": [
                {
                    "program_name": "unmet_hours_program"
                }
            ]
        },
        "water_heater_EC_adj_ProgramManager": {
            "energyplus_model_calling_point": "EndOfSystemTimestepBeforeHVACReporting",
            "programs": [
                {
                    "program_name": "water_heater_EC_adj"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "airflow_gain": {
            "output_variable_or_output_meter_index_key_name": "infil flow",
            "output_variable_or_output_meter_name": "Infiltration Sensible Heat Gain Energy"
        },
        "airflow_gain_1": {
            "output_variable_or_output_meter_index_key_name": "natural vent flow",
            "output_variable_or_output_meter_name": "Infiltration Sensible Heat Gain Energy"
        },
        "airflow_gain_2": {
            "output_variable_or_output_meter_index_key_name": "whole house fan flow",
            "output_variable_or_output_meter_name": "Infiltration Sensible Heat Gain Energy"
        },
        "airflow_loss": {
            "output_variable_or_output_meter_index_key_name": "infil flow",
            "output_variable_or_output_meter_name": "Infiltration Sensible Heat Loss Energy"
        },
        "airflow_loss_1": {
            "output_variable_or_output_meter_index_key_name": "natural vent flow",
            "output_variable_or_output_meter_name": "Infiltration Sensible Heat Loss Energy"
        },
        "airflow_loss_2": {
            "output_variable_or_output_meter_index_key_name": "whole house fan flow",
            "output_variable_or_output_meter_name": "Infiltration Sensible Heat Loss Energy"
        },
        "central_ac_and_furnace_airloop_Fan_RTF_s": {
            "output_variable_or_output_meter_index_key_name": "central ac and furnace supply fan",
            "output_variable_or_output_meter_name": "Fan Runtime Fraction Speed 1"
        },
        "central_ac_and_furnace_airloop_Fan_RTF_s_1": {
            "output_variable_or_output_meter_index_key_name": "central ac and furnace supply fan",
            "output_variable_or_output_meter_name": "Fan Runtime Fraction Speed 2"
        },
        "central_ac_and_furnace_clg_coil_s": {
            "output_variable_or_output_meter_index_key_name": "central ac and furnace clg coil",
            "output_variable_or_output_meter_name": "Cooling Coil Total Cooling Energy"
        },
        "central_ac_and_furnace_htg_coil_s": {
            "output_variable_or_output_meter_index_key_name": "central ac and furnace htg coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "central_ac_and_furnace_supply_fan_s": {
            "output_variable_or_output_meter_index_key_name": "central ac and furnace supply fan",
            "output_variable_or_output_meter_name": "Fan Electricity Energy"
        },
        "central_ac_and_furnace_supply_fan_s_1": {
            "output_variable_or_output_meter_index_key_name": "central ac and furnace supply fan",
            "output_variable_or_output_meter_name": "Fan Electricity Energy"
        },
        "clg_load_cond": {
            "output_variable_or_output_meter_name": "Cooling:EnergyTransfer:Zone:CONDITIONED SPACE"
        },
        "clg_sp_s": {
            "output_variable_or_output_meter_index_key_name": "cooling setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "clg_sp_s_1": {
            "output_variable_or_output_meter_index_key_name": "cooling setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "clothes_dryer_exhaust_0_sch_s": {
            "output_variable_or_output_meter_index_key_name": "clothes dryer exhaust 0 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "conditioned_space_clg_unmet_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Cooling Setpoint Not Met Time"
        },
        "conditioned_space_htg_unmet_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Heating Setpoint Not Met Time"
        },
        "cool_season": {
            "output_variable_or_output_meter_index_key_name": "cooling season schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "dhw_loss": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater Heat Loss Energy"
        },
        "dhw_rtf": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater Runtime Fraction"
        },
        "fridge_tin_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "htg_load_cond": {
            "output_variable_or_output_meter_name": "Heating:EnergyTransfer:Zone:CONDITIONED SPACE"
        },
        "htg_sp_s": {
            "output_variable_or_output_meter_index_key_name": "heating setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "htg_sp_s_1": {
            "output_variable_or_output_meter_index_key_name": "heating setpoint",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "ig_ee_conv": {
            "output_variable_or_output_meter_index_key_name": "clothes dryer",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "ig_ee_conv_1": {
            "output_variable_or_output_meter_index_key_name": "clothes washer",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "ig_ee_conv_2": {
            "output_variable_or_output_meter_index_key_name": "cooking range",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "ig_ee_conv_3": {
            "output_variable_or_output_meter_index_key_name": "dishwasher",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "ig_ee_conv_4": {
            "output_variable_or_output_meter_index_key_name": "fridge",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "ig_ee_conv_5": {
            "output_variable_or_output_meter_index_key_name": "misc plug loads",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "ig_ee_conv_6": {
            "output_variable_or_output_meter_index_key_name": "whole house fan",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "ig_ee_rad": {
            "output_variable_or_output_meter_index_key_name": "clothes dryer",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "ig_ee_rad_1": {
            "output_variable_or_output_meter_index_key_name": "clothes washer",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "ig_ee_rad_2": {
            "output_variable_or_output_meter_index_key_name": "cooking range",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "ig_ee_rad_3": {
            "output_variable_or_output_meter_index_key_name": "dishwasher",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "ig_ee_rad_4": {
            "output_variable_or_output_meter_index_key_name": "fridge",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "ig_ee_rad_5": {
            "output_variable_or_output_meter_index_key_name": "misc plug loads",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "ig_ee_rad_6": {
            "output_variable_or_output_meter_index_key_name": "whole house fan",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "ig_lgt_conv": {
            "output_variable_or_output_meter_index_key_name": "interior lighting",
            "output_variable_or_output_meter_name": "Lights Convective Heating Energy"
        },
        "ig_lgt_rad": {
            "output_variable_or_output_meter_index_key_name": "interior lighting",
            "output_variable_or_output_meter_name": "Lights Radiant Heating Energy"
        },
        "ig_lgt_vis": {
            "output_variable_or_output_meter_index_key_name": "interior lighting",
            "output_variable_or_output_meter_name": "Lights Visible Radiation Heating Energy"
        },
        "ig_oe_conv": {
            "output_variable_or_output_meter_index_key_name": "clothes dryer 1",
            "output_variable_or_output_meter_name": "Other Equipment Convective Heating Energy"
        },
        "ig_oe_conv_1": {
            "output_variable_or_output_meter_index_key_name": "cooking range 1",
            "output_variable_or_output_meter_name": "Other Equipment Convective Heating Energy"
        },
        "ig_oe_conv_2": {
            "output_variable_or_output_meter_index_key_name": "general water use latent",
            "output_variable_or_output_meter_name": "Other Equipment Convective Heating Energy"
        },
        "ig_oe_conv_3": {
            "output_variable_or_output_meter_index_key_name": "general water use sensible",
            "output_variable_or_output_meter_name": "Other Equipment Convective Heating Energy"
        },
        "ig_oe_conv_4": {
            "output_variable_or_output_meter_index_key_name": "water heater energy adjustment1",
            "output_variable_or_output_meter_name": "Other Equipment Convective Heating Energy"
        },
        "ig_oe_rad": {
            "output_variable_or_output_meter_index_key_name": "clothes dryer 1",
            "output_variable_or_output_meter_name": "Other Equipment Radiant Heating Energy"
        },
        "ig_oe_rad_1": {
            "output_variable_or_output_meter_index_key_name": "cooking range 1",
            "output_variable_or_output_meter_name": "Other Equipment Radiant Heating Energy"
        },
        "ig_oe_rad_2": {
            "output_variable_or_output_meter_index_key_name": "general water use latent",
            "output_variable_or_output_meter_name": "Other Equipment Radiant Heating Energy"
        },
        "ig_oe_rad_3": {
            "output_variable_or_output_meter_index_key_name": "general water use sensible",
            "output_variable_or_output_meter_name": "Other Equipment Radiant Heating Energy"
        },
        "ig_oe_rad_4": {
            "output_variable_or_output_meter_index_key_name": "water heater energy adjustment1",
            "output_variable_or_output_meter_name": "Other Equipment Radiant Heating Energy"
        },
        "ig_ppl_conv": {
            "output_variable_or_output_meter_index_key_name": "occupants",
            "output_variable_or_output_meter_name": "People Convective Heating Energy"
        },
        "ig_ppl_rad": {
            "output_variable_or_output_meter_index_key_name": "occupants",
            "output_variable_or_output_meter_name": "People Radiant Heating Energy"
        },
        "im_conv": {
            "output_variable_or_output_meter_index_key_name": "furniture mass conditioned space 1",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "im_conv_1": {
            "output_variable_or_output_meter_index_key_name": "partition wall mass",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "im_ig": {
            "output_variable_or_output_meter_index_key_name": "furniture mass conditioned space 1",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "im_ig_1": {
            "output_variable_or_output_meter_index_key_name": "partition wall mass",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "im_lgt": {
            "output_variable_or_output_meter_index_key_name": "furniture mass conditioned space 1",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "im_lgt_1": {
            "output_variable_or_output_meter_index_key_name": "partition wall mass",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "im_sol": {
            "output_variable_or_output_meter_index_key_name": "furniture mass conditioned space 1",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "im_sol_1": {
            "output_variable_or_output_meter_index_key_name": "partition wall mass",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "im_surf": {
            "output_variable_or_output_meter_index_key_name": "furniture mass conditioned space 1",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "im_surf_1": {
            "output_variable_or_output_meter_index_key_name": "partition wall mass",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "mech_vent_bath_fan_0_sch_s": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 0 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "mech_vent_bath_fan_1_sch_s": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 1 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "mech_vent_bath_fan_2_sch_s": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 2 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "mech_vent_range_fan_0_sch_s": {
            "output_variable_or_output_meter_index_key_name": "mech vent range fan 0 schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "mv_conv": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 0",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "mv_conv_1": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 1",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "mv_conv_2": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 2",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "mv_conv_3": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "mv_conv_4": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan cfis",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "mv_conv_5": {
            "output_variable_or_output_meter_index_key_name": "mech vent range fan 0",
            "output_variable_or_output_meter_name": "Electric Equipment Convective Heating Energy"
        },
        "mv_conv_6": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan latent load",
            "output_variable_or_output_meter_name": "Other Equipment Convective Heating Energy"
        },
        "mv_conv_7": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan sensible load",
            "output_variable_or_output_meter_name": "Other Equipment Convective Heating Energy"
        },
        "mv_rad": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 0",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "mv_rad_1": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 1",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "mv_rad_2": {
            "output_variable_or_output_meter_index_key_name": "mech vent bath fan 2",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "mv_rad_3": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "mv_rad_4": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan cfis",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "mv_rad_5": {
            "output_variable_or_output_meter_index_key_name": "mech vent range fan 0",
            "output_variable_or_output_meter_name": "Electric Equipment Radiant Heating Energy"
        },
        "mv_rad_6": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan latent load",
            "output_variable_or_output_meter_name": "Other Equipment Radiant Heating Energy"
        },
        "mv_rad_7": {
            "output_variable_or_output_meter_index_key_name": "mech vent house fan sensible load",
            "output_variable_or_output_meter_name": "Other Equipment Radiant Heating Energy"
        },
        "natural_vent_s": {
            "output_variable_or_output_meter_index_key_name": "natural vent schedule",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "out_pb_s": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Barometric Pressure"
        },
        "out_wt_s": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Humidity Ratio"
        },
        "s_conv": {
            "output_variable_or_output_meter_index_key_name": "Floor1",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_1": {
            "output_variable_or_output_meter_index_key_name": "Floor2",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_2": {
            "output_variable_or_output_meter_index_key_name": "FoundationWall1",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_3": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned ceiling",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_4": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned floor",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_5": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_6": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_7": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_8": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_9": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_10": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_11": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_12": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_13": {
            "output_variable_or_output_meter_index_key_name": "Slab1",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_14": {
            "output_variable_or_output_meter_index_key_name": "Wall1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_15": {
            "output_variable_or_output_meter_index_key_name": "Wall1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_16": {
            "output_variable_or_output_meter_index_key_name": "Wall1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_17": {
            "output_variable_or_output_meter_index_key_name": "Wall1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_18": {
            "output_variable_or_output_meter_index_key_name": "Wall2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_19": {
            "output_variable_or_output_meter_index_key_name": "Wall2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_20": {
            "output_variable_or_output_meter_index_key_name": "Wall2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_21": {
            "output_variable_or_output_meter_index_key_name": "Wall2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_22": {
            "output_variable_or_output_meter_index_key_name": "Wall3:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_23": {
            "output_variable_or_output_meter_index_key_name": "Wall3:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_24": {
            "output_variable_or_output_meter_index_key_name": "Wall3:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_conv_25": {
            "output_variable_or_output_meter_index_key_name": "Wall3:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "s_ig": {
            "output_variable_or_output_meter_index_key_name": "Floor1",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_1": {
            "output_variable_or_output_meter_index_key_name": "Floor2",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_2": {
            "output_variable_or_output_meter_index_key_name": "FoundationWall1",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_3": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned ceiling",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_4": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned floor",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_5": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_6": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_7": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_8": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_9": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_10": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_11": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_12": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_13": {
            "output_variable_or_output_meter_index_key_name": "Slab1",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_14": {
            "output_variable_or_output_meter_index_key_name": "Wall1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_15": {
            "output_variable_or_output_meter_index_key_name": "Wall1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_16": {
            "output_variable_or_output_meter_index_key_name": "Wall1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_17": {
            "output_variable_or_output_meter_index_key_name": "Wall1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_18": {
            "output_variable_or_output_meter_index_key_name": "Wall2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_19": {
            "output_variable_or_output_meter_index_key_name": "Wall2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_20": {
            "output_variable_or_output_meter_index_key_name": "Wall2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_21": {
            "output_variable_or_output_meter_index_key_name": "Wall2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_22": {
            "output_variable_or_output_meter_index_key_name": "Wall3:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_23": {
            "output_variable_or_output_meter_index_key_name": "Wall3:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_24": {
            "output_variable_or_output_meter_index_key_name": "Wall3:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_ig_25": {
            "output_variable_or_output_meter_index_key_name": "Wall3:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "s_lgt": {
            "output_variable_or_output_meter_index_key_name": "Floor1",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_1": {
            "output_variable_or_output_meter_index_key_name": "Floor2",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_2": {
            "output_variable_or_output_meter_index_key_name": "FoundationWall1",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_3": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned ceiling",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_4": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned floor",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_5": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_6": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_7": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_8": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_9": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_10": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_11": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_12": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_13": {
            "output_variable_or_output_meter_index_key_name": "Slab1",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_14": {
            "output_variable_or_output_meter_index_key_name": "Wall1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_15": {
            "output_variable_or_output_meter_index_key_name": "Wall1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_16": {
            "output_variable_or_output_meter_index_key_name": "Wall1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_17": {
            "output_variable_or_output_meter_index_key_name": "Wall1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_18": {
            "output_variable_or_output_meter_index_key_name": "Wall2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_19": {
            "output_variable_or_output_meter_index_key_name": "Wall2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_20": {
            "output_variable_or_output_meter_index_key_name": "Wall2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_21": {
            "output_variable_or_output_meter_index_key_name": "Wall2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_22": {
            "output_variable_or_output_meter_index_key_name": "Wall3:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_23": {
            "output_variable_or_output_meter_index_key_name": "Wall3:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_24": {
            "output_variable_or_output_meter_index_key_name": "Wall3:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_lgt_25": {
            "output_variable_or_output_meter_index_key_name": "Wall3:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "s_sol": {
            "output_variable_or_output_meter_index_key_name": "Floor1",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_1": {
            "output_variable_or_output_meter_index_key_name": "Floor2",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_2": {
            "output_variable_or_output_meter_index_key_name": "FoundationWall1",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_3": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned ceiling",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_4": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned floor",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_5": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_6": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_7": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_8": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_9": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_10": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_11": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_12": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_13": {
            "output_variable_or_output_meter_index_key_name": "Slab1",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_14": {
            "output_variable_or_output_meter_index_key_name": "Wall1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_15": {
            "output_variable_or_output_meter_index_key_name": "Wall1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_16": {
            "output_variable_or_output_meter_index_key_name": "Wall1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_17": {
            "output_variable_or_output_meter_index_key_name": "Wall1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_18": {
            "output_variable_or_output_meter_index_key_name": "Wall2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_19": {
            "output_variable_or_output_meter_index_key_name": "Wall2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_20": {
            "output_variable_or_output_meter_index_key_name": "Wall2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_21": {
            "output_variable_or_output_meter_index_key_name": "Wall2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_22": {
            "output_variable_or_output_meter_index_key_name": "Wall3:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_23": {
            "output_variable_or_output_meter_index_key_name": "Wall3:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_24": {
            "output_variable_or_output_meter_index_key_name": "Wall3:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_sol_25": {
            "output_variable_or_output_meter_index_key_name": "Wall3:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "s_surf": {
            "output_variable_or_output_meter_index_key_name": "Floor1",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_1": {
            "output_variable_or_output_meter_index_key_name": "Floor2",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_2": {
            "output_variable_or_output_meter_index_key_name": "FoundationWall1",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_3": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned ceiling",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_4": {
            "output_variable_or_output_meter_index_key_name": "inferred conditioned floor",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_5": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_6": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_7": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_8": {
            "output_variable_or_output_meter_index_key_name": "RimJoist1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_9": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_10": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_11": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_12": {
            "output_variable_or_output_meter_index_key_name": "RimJoist2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_13": {
            "output_variable_or_output_meter_index_key_name": "Slab1",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_14": {
            "output_variable_or_output_meter_index_key_name": "Wall1:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_15": {
            "output_variable_or_output_meter_index_key_name": "Wall1:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_16": {
            "output_variable_or_output_meter_index_key_name": "Wall1:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_17": {
            "output_variable_or_output_meter_index_key_name": "Wall1:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_18": {
            "output_variable_or_output_meter_index_key_name": "Wall2:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_19": {
            "output_variable_or_output_meter_index_key_name": "Wall2:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_20": {
            "output_variable_or_output_meter_index_key_name": "Wall2:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_21": {
            "output_variable_or_output_meter_index_key_name": "Wall2:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_22": {
            "output_variable_or_output_meter_index_key_name": "Wall3:0",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_23": {
            "output_variable_or_output_meter_index_key_name": "Wall3:180",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_24": {
            "output_variable_or_output_meter_index_key_name": "Wall3:270",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "s_surf_25": {
            "output_variable_or_output_meter_index_key_name": "Wall3:90",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "site_vw_s": {
            "output_variable_or_output_meter_name": "Site Wind Speed"
        },
        "ss_back_out": {
            "output_variable_or_output_meter_index_key_name": "Window1",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_1": {
            "output_variable_or_output_meter_index_key_name": "Window10",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_2": {
            "output_variable_or_output_meter_index_key_name": "Window11",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_3": {
            "output_variable_or_output_meter_index_key_name": "Window12",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_4": {
            "output_variable_or_output_meter_index_key_name": "Window14",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_5": {
            "output_variable_or_output_meter_index_key_name": "Window3",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_6": {
            "output_variable_or_output_meter_index_key_name": "Window4",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_7": {
            "output_variable_or_output_meter_index_key_name": "Window5",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_8": {
            "output_variable_or_output_meter_index_key_name": "Window7",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_9": {
            "output_variable_or_output_meter_index_key_name": "Window8",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_back_out_10": {
            "output_variable_or_output_meter_index_key_name": "Window9",
            "output_variable_or_output_meter_name": "Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate"
        },
        "ss_conv": {
            "output_variable_or_output_meter_index_key_name": "Door1",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_1": {
            "output_variable_or_output_meter_index_key_name": "Door2",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_2": {
            "output_variable_or_output_meter_index_key_name": "Window1",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_3": {
            "output_variable_or_output_meter_index_key_name": "Window10",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_4": {
            "output_variable_or_output_meter_index_key_name": "Window11",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_5": {
            "output_variable_or_output_meter_index_key_name": "Window12",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_6": {
            "output_variable_or_output_meter_index_key_name": "Window14",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_7": {
            "output_variable_or_output_meter_index_key_name": "Window3",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_8": {
            "output_variable_or_output_meter_index_key_name": "Window4",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_9": {
            "output_variable_or_output_meter_index_key_name": "Window5",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_10": {
            "output_variable_or_output_meter_index_key_name": "Window7",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_11": {
            "output_variable_or_output_meter_index_key_name": "Window8",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_conv_12": {
            "output_variable_or_output_meter_index_key_name": "Window9",
            "output_variable_or_output_meter_name": "Surface Inside Face Convection Heat Gain Energy"
        },
        "ss_ig": {
            "output_variable_or_output_meter_index_key_name": "Door1",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_1": {
            "output_variable_or_output_meter_index_key_name": "Door2",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_2": {
            "output_variable_or_output_meter_index_key_name": "Window1",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_3": {
            "output_variable_or_output_meter_index_key_name": "Window10",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_4": {
            "output_variable_or_output_meter_index_key_name": "Window11",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_5": {
            "output_variable_or_output_meter_index_key_name": "Window12",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_6": {
            "output_variable_or_output_meter_index_key_name": "Window14",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_7": {
            "output_variable_or_output_meter_index_key_name": "Window3",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_8": {
            "output_variable_or_output_meter_index_key_name": "Window4",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_9": {
            "output_variable_or_output_meter_index_key_name": "Window5",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_10": {
            "output_variable_or_output_meter_index_key_name": "Window7",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_11": {
            "output_variable_or_output_meter_index_key_name": "Window8",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_ig_12": {
            "output_variable_or_output_meter_index_key_name": "Window9",
            "output_variable_or_output_meter_name": "Surface Inside Face Internal Gains Radiation Heat Gain Energy"
        },
        "ss_lgt": {
            "output_variable_or_output_meter_index_key_name": "Door1",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "ss_lgt_1": {
            "output_variable_or_output_meter_index_key_name": "Door2",
            "output_variable_or_output_meter_name": "Surface Inside Face Lights Radiation Heat Gain Energy"
        },
        "ss_sol": {
            "output_variable_or_output_meter_index_key_name": "Door1",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "ss_sol_1": {
            "output_variable_or_output_meter_index_key_name": "Door2",
            "output_variable_or_output_meter_name": "Surface Inside Face Solar Radiation Heat Gain Energy"
        },
        "ss_surf": {
            "output_variable_or_output_meter_index_key_name": "Door1",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_1": {
            "output_variable_or_output_meter_index_key_name": "Door2",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_2": {
            "output_variable_or_output_meter_index_key_name": "Window1",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_3": {
            "output_variable_or_output_meter_index_key_name": "Window10",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_4": {
            "output_variable_or_output_meter_index_key_name": "Window11",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_5": {
            "output_variable_or_output_meter_index_key_name": "Window12",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_6": {
            "output_variable_or_output_meter_index_key_name": "Window14",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_7": {
            "output_variable_or_output_meter_index_key_name": "Window3",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_8": {
            "output_variable_or_output_meter_index_key_name": "Window4",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_9": {
            "output_variable_or_output_meter_index_key_name": "Window5",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_10": {
            "output_variable_or_output_meter_index_key_name": "Window7",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_11": {
            "output_variable_or_output_meter_index_key_name": "Window8",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_surf_12": {
            "output_variable_or_output_meter_index_key_name": "Window9",
            "output_variable_or_output_meter_name": "Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy"
        },
        "ss_trans_in": {
            "output_variable_or_output_meter_index_key_name": "Window1",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_1": {
            "output_variable_or_output_meter_index_key_name": "Window10",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_2": {
            "output_variable_or_output_meter_index_key_name": "Window11",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_3": {
            "output_variable_or_output_meter_index_key_name": "Window12",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_4": {
            "output_variable_or_output_meter_index_key_name": "Window14",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_5": {
            "output_variable_or_output_meter_index_key_name": "Window3",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_6": {
            "output_variable_or_output_meter_index_key_name": "Window4",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_7": {
            "output_variable_or_output_meter_index_key_name": "Window5",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_8": {
            "output_variable_or_output_meter_index_key_name": "Window7",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_9": {
            "output_variable_or_output_meter_index_key_name": "Window8",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_in_10": {
            "output_variable_or_output_meter_index_key_name": "Window9",
            "output_variable_or_output_meter_name": "Surface Window Transmitted Solar Radiation Rate"
        },
        "ss_trans_out": {
            "output_variable_or_output_meter_index_key_name": "Window1",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_1": {
            "output_variable_or_output_meter_index_key_name": "Window10",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_2": {
            "output_variable_or_output_meter_index_key_name": "Window11",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_3": {
            "output_variable_or_output_meter_index_key_name": "Window12",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_4": {
            "output_variable_or_output_meter_index_key_name": "Window14",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_5": {
            "output_variable_or_output_meter_index_key_name": "Window3",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_6": {
            "output_variable_or_output_meter_index_key_name": "Window4",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_7": {
            "output_variable_or_output_meter_index_key_name": "Window5",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_8": {
            "output_variable_or_output_meter_index_key_name": "Window7",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_9": {
            "output_variable_or_output_meter_index_key_name": "Window8",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "ss_trans_out_10": {
            "output_variable_or_output_meter_index_key_name": "Window9",
            "output_variable_or_output_meter_name": "Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate"
        },
        "tin_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "tin_s_1": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
        },
        "tout_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Outdoor Air Drybulb Temperature"
        },
        "unit_heater_htg_coil_s": {
            "output_variable_or_output_meter_index_key_name": "unit heater htg coil",
            "output_variable_or_output_meter_name": "Heating Coil Heating Energy"
        },
        "unit_heater_supply_fan_s": {
            "output_variable_or_output_meter_index_key_name": "unit heater supply fan",
            "output_variable_or_output_meter_name": "Fan Electricity Energy"
        },
        "water_heater_energy": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater NaturalGas Rate"
        },
        "water_heater_off_cycle_parasitic": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater Off Cycle Parasitic Electricity Rate"
        },
        "water_heater_on_cycle_parasitic": {
            "output_variable_or_output_meter_index_key_name": "water heater",
            "output_variable_or_output_meter_name": "Water Heater On Cycle Parasitic Electricity Rate"
        },
        "win_s": {
            "output_variable_or_output_meter_index_key_name": "conditioned space",
            "output_variable_or_output_meter_name": "Zone Air Humidity Ratio"
        }
    },
    "Exterior:Lights": {
        "exterior lighting": {
            "design_level": 75.6,
            "end_use_subcategory": "exterior lighting",
            "schedule_name": "exterior lighting schedule"
        }
    },
    "Fan:SystemModel": {
        "central ac and furnace supply fan": {
            "air_inlet_node_name": "Node 3",
            "air_outlet_node_name": "central ac and furnace unitary system Fan - Cooling Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 0.4568451250176,
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 500,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 1059.44000164466,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 1.66667,
            "end_use_subcategory": "supply fan",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 1,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 2,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 0.13616,
                    "speed_flow_fraction": 0.51446
                },
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        },
        "unit heater supply fan": {
            "air_inlet_node_name": "Node 10",
            "air_outlet_node_name": "unit heater unitary system Fan - Heating Coil Node",
            "availability_schedule_name": "Always On Discrete",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": 0.0014158423296,
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 500,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 1e-06,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 1.66667,
            "end_use_subcategory": "supply fan",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 1,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        }
    },
    "FenestrationSurface:Detailed": {
        "Door1": {
            "building_surface_name": "surface Door1",
            "construction_name": "Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -23.2685816565074,
            "vertex_1_y_coordinate": 48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -23.2685816565074,
            "vertex_2_y_coordinate": 48.9347702497008,
            "vertex_2_z_coordinate": 2.3429976,
            "vertex_3_x_coordinate": -22.458828133269,
            "vertex_3_y_coordinate": 48.9347702497008,
            "vertex_3_z_coordinate": 2.3429976,
            "vertex_4_x_coordinate": -22.458828133269,
            "vertex_4_y_coordinate": 48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Door2": {
            "building_surface_name": "surface Door2",
            "construction_name": "Door 1",
            "surface_type": "Door",
            "vertex_1_x_coordinate": -25.6430129560576,
            "vertex_1_y_coordinate": 48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -25.6430129560576,
            "vertex_2_y_coordinate": 48.9347702497008,
            "vertex_2_z_coordinate": 2.3429976,
            "vertex_3_x_coordinate": -24.1976120565074,
            "vertex_3_y_coordinate": 48.9347702497008,
            "vertex_3_z_coordinate": 2.3429976,
            "vertex_4_x_coordinate": -24.1976120565074,
            "vertex_4_y_coordinate": 48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window1": {
            "building_surface_name": "surface Window1",
            "construction_name": "WindowConstruction 8",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -27.4605353560576,
            "vertex_1_y_coordinate": 48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -27.4605353560576,
            "vertex_2_y_coordinate": 48.9347702497008,
            "vertex_2_z_coordinate": 1.5291816,
            "vertex_3_x_coordinate": -26.5720433560576,
            "vertex_3_y_coordinate": 48.9347702497008,
            "vertex_3_z_coordinate": 1.5291816,
            "vertex_4_x_coordinate": -26.5720433560576,
            "vertex_4_y_coordinate": 48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window3": {
            "building_surface_name": "surface Window3",
            "construction_name": "WindowConstruction",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -23.453988346731,
            "vertex_1_y_coordinate": -48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -23.453988346731,
            "vertex_2_y_coordinate": -48.9347702497008,
            "vertex_2_z_coordinate": 1.8339816,
            "vertex_3_x_coordinate": -24.801204346731,
            "vertex_3_y_coordinate": -48.9347702497008,
            "vertex_3_z_coordinate": 1.8339816,
            "vertex_4_x_coordinate": -24.801204346731,
            "vertex_4_y_coordinate": -48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window4": {
            "building_surface_name": "surface Window4",
            "construction_name": "WindowConstruction 1",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -20.7969764082694,
            "vertex_1_y_coordinate": -48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -20.7969764082694,
            "vertex_2_y_coordinate": -48.9347702497008,
            "vertex_2_z_coordinate": 2.2911816,
            "vertex_3_x_coordinate": -22.524957946731,
            "vertex_3_y_coordinate": -48.9347702497008,
            "vertex_3_z_coordinate": 2.2911816,
            "vertex_4_x_coordinate": -22.524957946731,
            "vertex_4_y_coordinate": -48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window5": {
            "building_surface_name": "surface Window5",
            "construction_name": "WindowConstruction 2",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -18.3439460082694,
            "vertex_1_y_coordinate": -48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -18.3439460082694,
            "vertex_2_y_coordinate": -48.9347702497008,
            "vertex_2_z_coordinate": 1.8339816,
            "vertex_3_x_coordinate": -19.8679460082694,
            "vertex_3_y_coordinate": -48.9347702497008,
            "vertex_3_z_coordinate": 1.8339816,
            "vertex_4_x_coordinate": -19.8679460082694,
            "vertex_4_y_coordinate": -48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window7": {
            "building_surface_name": "surface Window7",
            "construction_name": "WindowConstruction 3",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -34.2859486684811,
            "vertex_1_y_coordinate": 48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -34.2859486684811,
            "vertex_2_y_coordinate": 48.9347702497008,
            "vertex_2_z_coordinate": 2.5715976,
            "vertex_3_x_coordinate": -32.7377125498827,
            "vertex_3_y_coordinate": 48.9347702497008,
            "vertex_3_z_coordinate": 2.5715976,
            "vertex_4_x_coordinate": -32.7377125498827,
            "vertex_4_y_coordinate": 48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window8": {
            "building_surface_name": "surface Window8",
            "construction_name": "WindowConstruction 4",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.9347702497008,
            "vertex_1_y_coordinate": -20.699409146731,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": 48.9347702497008,
            "vertex_2_y_coordinate": -20.699409146731,
            "vertex_2_z_coordinate": 1.4529816,
            "vertex_3_x_coordinate": 48.9347702497008,
            "vertex_3_y_coordinate": -21.842205946731,
            "vertex_3_z_coordinate": 1.4529816,
            "vertex_4_x_coordinate": 48.9347702497008,
            "vertex_4_y_coordinate": -21.842205946731,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window9": {
            "building_surface_name": "surface Window9",
            "construction_name": "WindowConstruction 5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -16.2719156082694,
            "vertex_1_y_coordinate": -48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -16.2719156082694,
            "vertex_2_y_coordinate": -48.9347702497008,
            "vertex_2_z_coordinate": 1.2487656,
            "vertex_3_x_coordinate": -17.4149156082694,
            "vertex_3_y_coordinate": -48.9347702497008,
            "vertex_3_z_coordinate": 1.2487656,
            "vertex_4_x_coordinate": -17.4149156082694,
            "vertex_4_y_coordinate": -48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window10": {
            "building_surface_name": "surface Window10",
            "construction_name": "WindowConstruction 6",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -29.7368549498827,
            "vertex_1_y_coordinate": 48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -29.7368549498827,
            "vertex_2_y_coordinate": 48.9347702497008,
            "vertex_2_z_coordinate": 2.0869656,
            "vertex_3_x_coordinate": -28.3895657560576,
            "vertex_3_y_coordinate": 48.9347702497008,
            "vertex_3_z_coordinate": 2.0869656,
            "vertex_4_x_coordinate": -28.3895657560576,
            "vertex_4_y_coordinate": 48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window11": {
            "building_surface_name": "surface Window11",
            "construction_name": "WindowConstruction 7",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -31.8086821498827,
            "vertex_1_y_coordinate": 48.9347702497008,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -31.8086821498827,
            "vertex_2_y_coordinate": 48.9347702497008,
            "vertex_2_z_coordinate": 1.4529816,
            "vertex_3_x_coordinate": -30.6658853498827,
            "vertex_3_y_coordinate": 48.9347702497008,
            "vertex_3_z_coordinate": 1.4529816,
            "vertex_4_x_coordinate": -30.6658853498827,
            "vertex_4_y_coordinate": 48.9347702497008,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window12": {
            "building_surface_name": "surface Window12",
            "construction_name": "WindowConstruction 9",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 48.9347702497008,
            "vertex_1_y_coordinate": -22.771236346731,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": 48.9347702497008,
            "vertex_2_y_coordinate": -22.771236346731,
            "vertex_2_z_coordinate": 0.9195816,
            "vertex_3_x_coordinate": 48.9347702497008,
            "vertex_3_y_coordinate": -24.801204346731,
            "vertex_3_z_coordinate": 0.9195816,
            "vertex_4_x_coordinate": 48.9347702497008,
            "vertex_4_y_coordinate": -24.801204346731,
            "vertex_4_z_coordinate": 0.3099816
        },
        "Window14": {
            "building_surface_name": "surface Window14",
            "construction_name": "WindowConstruction 10",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -48.9347702497008,
            "vertex_1_y_coordinate": 22.771236346731,
            "vertex_1_z_coordinate": 0.3099816,
            "vertex_2_x_coordinate": -48.9347702497008,
            "vertex_2_y_coordinate": 22.771236346731,
            "vertex_2_z_coordinate": 0.9195816,
            "vertex_3_x_coordinate": -48.9347702497008,
            "vertex_3_y_coordinate": 24.801204346731,
            "vertex_3_z_coordinate": 0.9195816,
            "vertex_4_x_coordinate": -48.9347702497008,
            "vertex_4_y_coordinate": 24.801204346731,
            "vertex_4_z_coordinate": 0.3099816
        }
    },
    "Foundation:Kiva": {
        "Foundation Kiva 1": {
            "blocks": [
                {
                    "custom_block_depth": 2.3199852,
                    "custom_block_material_name": "exterior vertical ins",
                    "custom_block_x_position": 0.2159,
                    "custom_block_z_position": 0
                }
            ],
            "initial_indoor_air_temperature": 18,
            "wall_depth_below_slab": 0.2032,
            "wall_height_above_grade": 0.3099816
        }
    },
    "Foundation:Kiva:Settings": {
        "Foundation:Kiva:Settings 1": {
            "deep_ground_boundary_condition": "ZeroFlux",
            "deep_ground_depth": 40,
            "far_field_width": 40,
            "ground_solar_absorptivity": 0.9,
            "ground_surface_roughness": 0.03,
            "ground_thermal_absorptivity": 0.9,
            "maximum_cell_growth_coefficient": 3,
            "minimum_cell_dimension": 0.2,
            "simulation_timestep": "Timestep",
            "soil_conductivity": 0.849921,
            "soil_density": 1842.3,
            "soil_specific_heat": 418.7
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "InternalMass": {
        "furniture mass conditioned space 1": {
            "construction_name": "furniture construction conditioned space 1",
            "space_or_spacelist_name": "conditioned space 1",
            "surface_area": 114.448005632563,
            "zone_or_zonelist_name": "conditioned space"
        },
        "partition wall mass": {
            "construction_name": "PartitionWallConstruction",
            "space_or_spacelist_name": "conditioned space 1",
            "surface_area": 286.120014081408,
            "zone_or_zonelist_name": "conditioned space"
        }
    },
    "Lights": {
        "interior lighting": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "interior lighting",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "lighting_level": 343.2,
            "return_air_fraction": 0,
            "schedule_name": "interior lighting schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "Material": {
        "asphalt or fiberglass shingles": {
            "conductivity": 0.162714,
            "density": 1121.4,
            "roughness": "Rough",
            "solar_absorptance": 0.4,
            "specific_heat": 1465.45,
            "thermal_absorptance": 0.9,
            "thickness": 0.00635,
            "visible_absorptance": 0.4
        },
        "ceiling loosefill ins": {
            "conductivity": 0.0480833333333333,
            "density": 16.02,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1046.75,
            "thermal_absorptance": 0.9,
            "thickness": 0.0846666666666667,
            "visible_absorptance": 0.7
        },
        "ceiling stud and cavity": {
            "conductivity": 0.661126001139873,
            "density": 65.682,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1177.46609756098,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "concrete 4.0 in.": {
            "conductivity": 1.803125,
            "density": 2242.8,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "concrete 8.0 in.": {
            "conductivity": 1.803125,
            "density": 2242.8,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "door material": {
            "conductivity": 0.0538510356891439,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.04445,
            "visible_absorptance": 0.7
        },
        "exterior vertical ins": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.00601368203947818,
            "visible_absorptance": 0.7
        },
        "floor covering": {
            "conductivity": 0.0433443509615385,
            "density": 54.468,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1339.84,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.6
        },
        "floor rigid ins": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.103632,
            "visible_absorptance": 0.7
        },
        "floor rigid ins 1": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.5129784,
            "visible_absorptance": 0.7
        },
        "floor stud and cavity": {
            "conductivity": 0.638804438231613,
            "density": 92.3553,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1139.71374674761,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "floor stud and cavity 1": {
            "conductivity": 1.75129287332205,
            "density": 37.004876748,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1207.88064650997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "furniture material conditioned space 1": {
            "conductivity": 0.1154577,
            "density": 640.8,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.6
        },
        "gypsum board": {
            "conductivity": 0.1602906,
            "density": 801,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.6
        },
        "gypsum board 1": {
            "conductivity": 0.1602906,
            "density": 801,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "osb sheathing 0.5 in.": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        },
        "osb sheathing 0.75 in.": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.7
        },
        "osb sheathing 2.0 in.": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.0508,
            "visible_absorptance": 0.7
        },
        "rim joist rigid ins": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.051816,
            "visible_absorptance": 0.7
        },
        "rim joist stud and cavity": {
            "conductivity": 0.0413572715617157,
            "density": 125.04411,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1163.47425853565,
            "thermal_absorptance": 0.9,
            "thickness": 0.0508,
            "visible_absorptance": 0.6
        },
        "rim joist stud and cavity 1": {
            "conductivity": 0.0401486338826633,
            "density": 125.04411,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1163.47425853565,
            "thermal_absorptance": 0.9,
            "thickness": 0.0508,
            "visible_absorptance": 0.6
        },
        "wall rigid ins": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.051816,
            "visible_absorptance": 0.7
        },
        "wall rigid ins 1": {
            "conductivity": 0.029427,
            "density": 32.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1214.23,
            "thermal_absorptance": 0.9,
            "thickness": 0.5129784,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity": {
            "conductivity": 0.347987114518162,
            "density": 139.0536,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1170.23755760369,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 1": {
            "conductivity": 0.159957938269909,
            "density": 139.0536,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1170.23755760369,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 2": {
            "conductivity": 0.219777700045872,
            "density": 139.0536,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1170.23755760369,
            "thermal_absorptance": 0.9,
            "thickness": 0.1397,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 3": {
            "conductivity": 6.14540116578091,
            "density": 50.32683,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 1063.80987585548,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.6
        },
        "wall stud and cavity 4": {
            "conductivity": 0.380278417457636,
            "density": 52.34794524,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1209.88641434781,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "wall stud and cavity 5": {
            "conductivity": 0.391763531157105,
            "density": 83.034082224,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1211.67419087611,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "wood siding": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.4,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.4
        },
        "wood siding 1": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.4,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.00254,
            "visible_absorptance": 0.4
        },
        "wood siding 2": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "wood siding 3": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "wood siding 4": {
            "conductivity": 0.1024175,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1172.36,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "central ac and furnace airloop Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 5"
                }
            ]
        },
        "central ac and furnace airloop Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 4"
                }
            ]
        },
        "conditioned space Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 10"
                }
            ]
        },
        "conditioned space Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 7"
                },
                {
                    "node_name": "Node 11"
                }
            ]
        },
        "conditioned space Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 8"
                }
            ]
        }
    },
    "OtherEquipment": {
        "clothes dryer 1": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clothes dryer",
            "fraction_latent": 0.015,
            "fraction_lost": 0.85,
            "fraction_radiant": 0.081,
            "fuel_type": "Electricity",
            "schedule_name": "clothes dryer schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "cooking range 1": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "cooking range",
            "fraction_latent": 0.0799999999999999,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.432,
            "fuel_type": "Electricity",
            "schedule_name": "cooking range schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "general water use latent": {
            "design_level": 62.5940458996157,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "general water use latent",
            "fraction_latent": 1,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "general water use schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "general water use sensible": {
            "design_level": -61.6890717420309,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "general water use sensible",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.6,
            "fuel_type": "None",
            "schedule_name": "general water use schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan latent load": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent house fan",
            "fraction_latent": 1,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "mech vent house fan sensible load": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "mech vent house fan",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        },
        "water heater energy adjustment1": {
            "design_level": 0.01,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "water heater energy adjustment1",
            "fraction_latent": 0,
            "fraction_lost": 1,
            "fraction_radiant": 0,
            "fuel_type": "NaturalGas",
            "schedule_name": "Always On Discrete",
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "No",
            "output_messagepack": "Yes"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 3": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 4": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 6": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 8": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 9": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 10": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 11": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 12": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 13": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 14": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 15": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 16": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 17": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 18": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 19": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 20": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 21": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 22": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 23": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 24": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 25": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 26": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 27": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 28": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 29": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 30": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 31": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 32": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 33": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 34": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 35": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 36": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 37": {
            "key_name": "water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 38": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 39": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 40": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 41": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 42": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 43": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 44": {
            "key_name": "interior lighting:InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 45": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 46": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 47": {
            "key_name": "exterior lighting:ExteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 48": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 49": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 50": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 51": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 52": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 53": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 54": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 55": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 56": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 57": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 58": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 59": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 60": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 61": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 62": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 63": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 64": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 65": {
            "key_name": "mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 66": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 67": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 68": {
            "key_name": "whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 69": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 70": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 71": {
            "key_name": "fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 72": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 73": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 74": {
            "key_name": "dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 75": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 76": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 77": {
            "key_name": "clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 78": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 79": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 80": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 81": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 82": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 83": {
            "key_name": "clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 84": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 85": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 86": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 87": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 88": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 89": {
            "key_name": "cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 90": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 91": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 92": {
            "key_name": "misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 93": {
            "key_name": "water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE",
            "reporting_frequency": "RunPeriod"
        },
        "Output:Meter 94": {
            "key_name": "water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 95": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 96": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Monthly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:Monthly": {
        "Output Table Monthly 1": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Output Table Monthly 2": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Output Table Monthly 3": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Output Table Monthly 4": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Output Table Monthly 5": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Output Table Monthly 6": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_htg_tot_peakload_outvar"
                }
            ]
        },
        "Output Table Monthly 7": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_clg_tot_peakload_outvar"
                }
            ]
        },
        "Peak Cooling Load": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_clg_tot_peakload_outvar"
                }
            ]
        },
        "Peak Electricity Total": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                }
            ]
        },
        "Peak Heating Load": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "loads_htg_tot_peakload_outvar"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "central ac and furnace supply fan disaggregate htg primary"
        },
        "Output:Variable 2": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "central ac and furnace supply fan disaggregate htg primary"
        },
        "Output:Variable 3": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "unit heater supply fan disaggregate htg primary"
        },
        "Output:Variable 4": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "unit heater supply fan disaggregate htg primary"
        },
        "Output:Variable 5": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 6": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 7": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Cooling Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 8": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 9": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "central ac and furnace supply fan disaggregate clg"
        },
        "Output:Variable 10": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "central ac and furnace supply fan disaggregate clg"
        },
        "Output:Variable 11": {
            "key_value": "CENTRAL AC AND FURNACE HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 12": {
            "key_value": "CENTRAL AC AND FURNACE HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 13": {
            "key_value": "UNIT HEATER HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 14": {
            "key_value": "UNIT HEATER HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 15": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater NaturalGas Energy"
        },
        "Output:Variable 16": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater Off Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 17": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater On Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 18": {
            "key_value": "CLOTHES WASHER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 19": {
            "key_value": "DISHWASHER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 20": {
            "key_value": "DHW FIXTURES",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 21": {
            "key_value": "DHW DISTRIBUTION WASTE",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "htg_unmet_hours_annual_outvar"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "clg_unmet_hours_annual_outvar"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_roofs_annual_outvar"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_ceilings_annual_outvar"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_walls_annual_outvar"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_rim_joists_annual_outvar"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_foundation_walls_annual_outvar"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_doors_annual_outvar"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_windows_conduction_annual_outvar"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_windows_solar_annual_outvar"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_skylights_conduction_annual_outvar"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_skylights_solar_annual_outvar"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_floors_annual_outvar"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_slabs_annual_outvar"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_internal_mass_annual_outvar"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_infil_annual_outvar"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_natvent_annual_outvar"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_mechvent_annual_outvar"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_whf_annual_outvar"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_ducts_annual_outvar"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_intgains_annual_outvar"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_lighting_annual_outvar"
        },
        "Output:Variable 44": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_roofs_annual_outvar"
        },
        "Output:Variable 45": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_ceilings_annual_outvar"
        },
        "Output:Variable 46": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_walls_annual_outvar"
        },
        "Output:Variable 47": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_rim_joists_annual_outvar"
        },
        "Output:Variable 48": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_foundation_walls_annual_outvar"
        },
        "Output:Variable 49": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_doors_annual_outvar"
        },
        "Output:Variable 50": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_windows_conduction_annual_outvar"
        },
        "Output:Variable 51": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_windows_solar_annual_outvar"
        },
        "Output:Variable 52": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_skylights_conduction_annual_outvar"
        },
        "Output:Variable 53": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_skylights_solar_annual_outvar"
        },
        "Output:Variable 54": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_floors_annual_outvar"
        },
        "Output:Variable 55": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_slabs_annual_outvar"
        },
        "Output:Variable 56": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_internal_mass_annual_outvar"
        },
        "Output:Variable 57": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_infil_annual_outvar"
        },
        "Output:Variable 58": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_natvent_annual_outvar"
        },
        "Output:Variable 59": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_mechvent_annual_outvar"
        },
        "Output:Variable 60": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_whf_annual_outvar"
        },
        "Output:Variable 61": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_ducts_annual_outvar"
        },
        "Output:Variable 62": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_intgains_annual_outvar"
        },
        "Output:Variable 63": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_lighting_annual_outvar"
        },
        "Output:Variable 64": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_tot_annual_outvar"
        },
        "Output:Variable 65": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_tot_annual_outvar"
        },
        "Output:Variable 66": {
            "key_value": "WATER USE CONNECTIONS 1",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Connections Plant Hot Water Energy"
        },
        "Output:Variable 67": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater Heat Loss Energy"
        },
        "Output:Variable 68": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "central ac and furnace supply fan disaggregate htg primary"
        },
        "Output:Variable 69": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "central ac and furnace supply fan disaggregate htg primary"
        },
        "Output:Variable 70": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "central ac and furnace supply fan disaggregate htg primary"
        },
        "Output:Variable 71": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "unit heater supply fan disaggregate htg primary"
        },
        "Output:Variable 72": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "unit heater supply fan disaggregate htg primary"
        },
        "Output:Variable 73": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "unit heater supply fan disaggregate htg primary"
        },
        "Output:Variable 74": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 75": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 76": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Electricity Energy"
        },
        "Output:Variable 77": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Cooling Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 78": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 79": {
            "key_value": "CENTRAL AC AND FURNACE CLG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Cooling Coil Crankcase Heater Electricity Energy"
        },
        "Output:Variable 80": {
            "key_value": "EMS",
            "reporting_frequency": "RunPeriod",
            "variable_name": "central ac and furnace supply fan disaggregate clg"
        },
        "Output:Variable 81": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "central ac and furnace supply fan disaggregate clg"
        },
        "Output:Variable 82": {
            "key_value": "EMS",
            "reporting_frequency": "Hourly",
            "variable_name": "central ac and furnace supply fan disaggregate clg"
        },
        "Output:Variable 83": {
            "key_value": "CENTRAL AC AND FURNACE HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 84": {
            "key_value": "CENTRAL AC AND FURNACE HTG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 85": {
            "key_value": "CENTRAL AC AND FURNACE HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 86": {
            "key_value": "CENTRAL AC AND FURNACE HTG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 87": {
            "key_value": "UNIT HEATER HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 88": {
            "key_value": "UNIT HEATER HTG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil NaturalGas Energy"
        },
        "Output:Variable 89": {
            "key_value": "UNIT HEATER HTG COIL",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 90": {
            "key_value": "UNIT HEATER HTG COIL",
            "reporting_frequency": "Hourly",
            "variable_name": "Heating Coil Ancillary NaturalGas Energy"
        },
        "Output:Variable 91": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater NaturalGas Energy"
        },
        "Output:Variable 92": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater NaturalGas Energy"
        },
        "Output:Variable 93": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater Off Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 94": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Off Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 95": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater On Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 96": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater On Cycle Parasitic Electricity Energy"
        },
        "Output:Variable 97": {
            "key_value": "CLOTHES WASHER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 98": {
            "key_value": "DISHWASHER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 99": {
            "key_value": "DHW FIXTURES",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 100": {
            "key_value": "DHW DISTRIBUTION WASTE",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Equipment Hot Water Volume"
        },
        "Output:Variable 101": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "htg_unmet_hours_annual_outvar"
        },
        "Output:Variable 102": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "clg_unmet_hours_annual_outvar"
        },
        "Output:Variable 103": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_roofs_annual_outvar"
        },
        "Output:Variable 104": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_ceilings_annual_outvar"
        },
        "Output:Variable 105": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_walls_annual_outvar"
        },
        "Output:Variable 106": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_rim_joists_annual_outvar"
        },
        "Output:Variable 107": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_foundation_walls_annual_outvar"
        },
        "Output:Variable 108": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_doors_annual_outvar"
        },
        "Output:Variable 109": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_windows_conduction_annual_outvar"
        },
        "Output:Variable 110": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_windows_solar_annual_outvar"
        },
        "Output:Variable 111": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_skylights_conduction_annual_outvar"
        },
        "Output:Variable 112": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_skylights_solar_annual_outvar"
        },
        "Output:Variable 113": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_floors_annual_outvar"
        },
        "Output:Variable 114": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_slabs_annual_outvar"
        },
        "Output:Variable 115": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_internal_mass_annual_outvar"
        },
        "Output:Variable 116": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_infil_annual_outvar"
        },
        "Output:Variable 117": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_natvent_annual_outvar"
        },
        "Output:Variable 118": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_mechvent_annual_outvar"
        },
        "Output:Variable 119": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_whf_annual_outvar"
        },
        "Output:Variable 120": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_ducts_annual_outvar"
        },
        "Output:Variable 121": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_intgains_annual_outvar"
        },
        "Output:Variable 122": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_lighting_annual_outvar"
        },
        "Output:Variable 123": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_roofs_annual_outvar"
        },
        "Output:Variable 124": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_ceilings_annual_outvar"
        },
        "Output:Variable 125": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_walls_annual_outvar"
        },
        "Output:Variable 126": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_rim_joists_annual_outvar"
        },
        "Output:Variable 127": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_foundation_walls_annual_outvar"
        },
        "Output:Variable 128": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_doors_annual_outvar"
        },
        "Output:Variable 129": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_windows_conduction_annual_outvar"
        },
        "Output:Variable 130": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_windows_solar_annual_outvar"
        },
        "Output:Variable 131": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_skylights_conduction_annual_outvar"
        },
        "Output:Variable 132": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_skylights_solar_annual_outvar"
        },
        "Output:Variable 133": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_floors_annual_outvar"
        },
        "Output:Variable 134": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_slabs_annual_outvar"
        },
        "Output:Variable 135": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_internal_mass_annual_outvar"
        },
        "Output:Variable 136": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_infil_annual_outvar"
        },
        "Output:Variable 137": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_natvent_annual_outvar"
        },
        "Output:Variable 138": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_mechvent_annual_outvar"
        },
        "Output:Variable 139": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_whf_annual_outvar"
        },
        "Output:Variable 140": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_ducts_annual_outvar"
        },
        "Output:Variable 141": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_intgains_annual_outvar"
        },
        "Output:Variable 142": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_lighting_annual_outvar"
        },
        "Output:Variable 143": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_htg_tot_annual_outvar"
        },
        "Output:Variable 144": {
            "key_value": "*",
            "reporting_frequency": "RunPeriod",
            "variable_name": "loads_clg_tot_annual_outvar"
        },
        "Output:Variable 145": {
            "key_value": "WATER USE CONNECTIONS 1",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Use Connections Plant Hot Water Energy"
        },
        "Output:Variable 146": {
            "key_value": "WATER HEATER",
            "reporting_frequency": "RunPeriod",
            "variable_name": "Water Heater Heat Loss Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:Files": {
        "OutputControl:Files 1": {
            "output_audit": "No",
            "output_bnd": "No",
            "output_csv": "No",
            "output_dbg": "Yes",
            "output_delightdfdmp": "Yes",
            "output_delighteldmp": "Yes",
            "output_delightin": "Yes",
            "output_dfs": "Yes",
            "output_dxf": "Yes",
            "output_edd": "Yes",
            "output_eio": "No",
            "output_end": "Yes",
            "output_eso": "No",
            "output_extshd": "Yes",
            "output_glhe": "Yes",
            "output_json": "Yes",
            "output_mdd": "No",
            "output_mtd": "No",
            "output_mtr": "No",
            "output_perflog": "No",
            "output_rdd": "No",
            "output_sci": "Yes",
            "output_screen": "Yes",
            "output_shd": "No",
            "output_sln": "Yes",
            "output_space_sizing": "Yes",
            "output_sqlite": "No",
            "output_system_sizing": "Yes",
            "output_tabular": "Yes",
            "output_tarcog": "Yes",
            "output_wrl": "Yes",
            "output_zone_sizing": "Yes"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "occupants": {
            "activity_level_schedule_name": "occupants activity schedule",
            "carbon_dioxide_generation_rate": 0,
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.314170909090909,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "occupants schedule",
            "sensible_heat_fraction": 0.563030303030303,
            "zone_or_zonelist_or_space_or_spacelist_name": "conditioned space 1"
        }
    },
    "PerformancePrecisionTradeoffs": {
        "PerformancePrecisionTradeoffs 1": {
            "use_coil_direct_solutions": "No",
            "use_representative_surfaces_for_calculations": "No",
            "zone_radiant_exchange_algorithm": "CarrollMRT"
        }
    },
    "Pipe:Adiabatic": {
        "Pipe Adiabatic 1": {
            "inlet_node_name": "Node 14",
            "outlet_node_name": "Node 18"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Node 19",
            "outlet_node_name": "Node 13"
        },
        "dhw loop Demand Bypass Pipe": {
            "inlet_node_name": "dhw loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "dhw loop Demand Bypass Pipe Outlet Node"
        },
        "dhw loop Demand Inlet Pipe": {
            "inlet_node_name": "Node 15",
            "outlet_node_name": "dhw loop Demand Inlet Pipe Node"
        },
        "dhw loop Demand Outlet Pipe": {
            "inlet_node_name": "dhw loop Demand Outlet Pipe Node",
            "outlet_node_name": "Node 16"
        }
    },
    "PlantEquipmentList": {
        "dhw loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "water heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "dhw loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "dhw loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "dhw loop Operation Schemes": {
            "control_scheme_1_name": "dhw loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "dhw loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "dhw loop Demand Branches",
            "demand_side_connector_list_name": "dhw loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 15",
            "demand_side_outlet_node_name": "Node 16",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 13",
            "maximum_loop_flow_rate": 0.01,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "dhw loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": 0.003,
            "plant_side_branch_list_name": "dhw loop Supply Branches",
            "plant_side_connector_list_name": "dhw loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 12",
            "plant_side_outlet_node_name": "Node 13"
        }
    },
    "Pump:VariableSpeed": {
        "dhw loop pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": 0.01,
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 0,
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 1,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 12",
            "motor_efficiency": 0.85,
            "outlet_node_name": "Node 20",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2007,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2007,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Nov 5",
            "start_date": "Mar 12"
        }
    },
    "Schedule:Compact": {
        "conditioned space Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "conditioned space Thermostat Schedule Type Limits"
        },
        "mains temperature schedule": {
            "data": [
                {
                    "field": "Through: 01/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.96722222222222
                },
                {
                    "field": "Through: 01/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.89722222222222
                },
                {
                    "field": "Through: 01/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.82777777777778
                },
                {
                    "field": "Through: 01/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.76
                },
                {
                    "field": "Through: 01/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.69333333333333
                },
                {
                    "field": "Through: 01/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.62777777777778
                },
                {
                    "field": "Through: 01/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.56388888888889
                },
                {
                    "field": "Through: 01/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.50166666666667
                },
                {
                    "field": "Through: 01/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.44055555555556
                },
                {
                    "field": "Through: 01/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.38055555555555
                },
                {
                    "field": "Through: 01/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.32222222222222
                },
                {
                    "field": "Through: 01/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.26555555555556
                },
                {
                    "field": "Through: 01/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.21
                },
                {
                    "field": "Through: 01/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.15555555555556
                },
                {
                    "field": "Through: 01/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.10333333333333
                },
                {
                    "field": "Through: 01/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.05222222222222
                },
                {
                    "field": "Through: 01/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.00277777777778
                },
                {
                    "field": "Through: 01/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.955
                },
                {
                    "field": "Through: 01/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.90833333333333
                },
                {
                    "field": "Through: 01/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.86388888888889
                },
                {
                    "field": "Through: 01/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.82055555555556
                },
                {
                    "field": "Through: 01/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.77888888888889
                },
                {
                    "field": "Through: 01/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.73888888888889
                },
                {
                    "field": "Through: 01/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                },
                {
                    "field": "Through: 01/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.6633333333333304
                },
                {
                    "field": "Through: 01/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.62833333333333
                },
                {
                    "field": "Through: 01/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.59444444444444
                },
                {
                    "field": "Through: 01/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.56277777777778
                },
                {
                    "field": "Through: 01/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.53222222222222
                },
                {
                    "field": "Through: 01/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.50388888888889
                },
                {
                    "field": "Through: 01/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.47722222222222
                },
                {
                    "field": "Through: 02/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.45166666666667
                },
                {
                    "field": "Through: 02/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.42833333333333
                },
                {
                    "field": "Through: 02/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.40666666666666
                },
                {
                    "field": "Through: 02/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.38611111111111
                },
                {
                    "field": "Through: 02/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.36777777777778
                },
                {
                    "field": "Through: 02/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.35111111111111
                },
                {
                    "field": "Through: 02/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.33611111111111
                },
                {
                    "field": "Through: 02/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.32333333333333
                },
                {
                    "field": "Through: 02/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.31166666666666
                },
                {
                    "field": "Through: 02/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.30222222222222
                },
                {
                    "field": "Through: 02/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.29388888888889
                },
                {
                    "field": "Through: 02/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28777777777778
                },
                {
                    "field": "Through: 02/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28333333333333
                },
                {
                    "field": "Through: 02/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28055555555556
                },
                {
                    "field": "Through: 02/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.27944444444444
                },
                {
                    "field": "Through: 02/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28
                },
                {
                    "field": "Through: 02/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28277777777778
                },
                {
                    "field": "Through: 02/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.28722222222222
                },
                {
                    "field": "Through: 02/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.29277777777778
                },
                {
                    "field": "Through: 02/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.30055555555556
                },
                {
                    "field": "Through: 02/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.31
                },
                {
                    "field": "Through: 02/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.32111111111111
                },
                {
                    "field": "Through: 02/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.33444444444445
                },
                {
                    "field": "Through: 02/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.34888888888889
                },
                {
                    "field": "Through: 02/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.36555555555555
                },
                {
                    "field": "Through: 02/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.38333333333333
                },
                {
                    "field": "Through: 02/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.40333333333334
                },
                {
                    "field": "Through: 02/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.425
                },
                {
                    "field": "Through: 03/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.44833333333333
                },
                {
                    "field": "Through: 03/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.47277777777778
                },
                {
                    "field": "Through: 03/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.49944444444444
                },
                {
                    "field": "Through: 03/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.52777777777778
                },
                {
                    "field": "Through: 03/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.55777777777778
                },
                {
                    "field": "Through: 03/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.58944444444444
                },
                {
                    "field": "Through: 03/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.62277777777778
                },
                {
                    "field": "Through: 03/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.65777777777778
                },
                {
                    "field": "Through: 03/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.69444444444444
                },
                {
                    "field": "Through: 03/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.73277777777778
                },
                {
                    "field": "Through: 03/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.77277777777778
                },
                {
                    "field": "Through: 03/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.81388888888889
                },
                {
                    "field": "Through: 03/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.85722222222222
                },
                {
                    "field": "Through: 03/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.90166666666667
                },
                {
                    "field": "Through: 03/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.94777777777778
                },
                {
                    "field": "Through: 03/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.99555555555555
                },
                {
                    "field": "Through: 03/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.045
                },
                {
                    "field": "Through: 03/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.09555555555555
                },
                {
                    "field": "Through: 03/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.14777777777778
                },
                {
                    "field": "Through: 03/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.20166666666667
                },
                {
                    "field": "Through: 03/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.25666666666667
                },
                {
                    "field": "Through: 03/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.31333333333333
                },
                {
                    "field": "Through: 03/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.37166666666667
                },
                {
                    "field": "Through: 03/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.43111111111111
                },
                {
                    "field": "Through: 03/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.49222222222222
                },
                {
                    "field": "Through: 03/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.55444444444444
                },
                {
                    "field": "Through: 03/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.61833333333333
                },
                {
                    "field": "Through: 03/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.68333333333333
                },
                {
                    "field": "Through: 03/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.74944444444444
                },
                {
                    "field": "Through: 03/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.81722222222222
                },
                {
                    "field": "Through: 03/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.88666666666666
                },
                {
                    "field": "Through: 04/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.95666666666667
                },
                {
                    "field": "Through: 04/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.02833333333333
                },
                {
                    "field": "Through: 04/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.10111111111111
                },
                {
                    "field": "Through: 04/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.175
                },
                {
                    "field": "Through: 04/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.25
                },
                {
                    "field": "Through: 04/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.32666666666667
                },
                {
                    "field": "Through: 04/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.40388888888889
                },
                {
                    "field": "Through: 04/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.48277777777778
                },
                {
                    "field": "Through: 04/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.56222222222222
                },
                {
                    "field": "Through: 04/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.64277777777778
                },
                {
                    "field": "Through: 04/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.725
                },
                {
                    "field": "Through: 04/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.80777777777778
                },
                {
                    "field": "Through: 04/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.89166666666667
                },
                {
                    "field": "Through: 04/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 8.97611111111111
                },
                {
                    "field": "Through: 04/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.06166666666667
                },
                {
                    "field": "Through: 04/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.14833333333333
                },
                {
                    "field": "Through: 04/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.23611111111111
                },
                {
                    "field": "Through: 04/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.32444444444444
                },
                {
                    "field": "Through: 04/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.41388888888889
                },
                {
                    "field": "Through: 04/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.50388888888889
                },
                {
                    "field": "Through: 04/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.595
                },
                {
                    "field": "Through: 04/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.68666666666667
                },
                {
                    "field": "Through: 04/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.77888888888889
                },
                {
                    "field": "Through: 04/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.87222222222222
                },
                {
                    "field": "Through: 04/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 9.96555555555556
                },
                {
                    "field": "Through: 04/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.06
                },
                {
                    "field": "Through: 04/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.1555555555556
                },
                {
                    "field": "Through: 04/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.2511111111111
                },
                {
                    "field": "Through: 04/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.3472222222222
                },
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.4438888888889
                },
                {
                    "field": "Through: 05/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.5411111111111
                },
                {
                    "field": "Through: 05/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.6388888888889
                },
                {
                    "field": "Through: 05/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.7372222222222
                },
                {
                    "field": "Through: 05/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.8361111111111
                },
                {
                    "field": "Through: 05/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.935
                },
                {
                    "field": "Through: 05/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.0344444444444
                },
                {
                    "field": "Through: 05/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.1344444444444
                },
                {
                    "field": "Through: 05/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.2344444444444
                },
                {
                    "field": "Through: 05/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.335
                },
                {
                    "field": "Through: 05/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.4355555555556
                },
                {
                    "field": "Through: 05/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.5361111111111
                },
                {
                    "field": "Through: 05/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.6372222222222
                },
                {
                    "field": "Through: 05/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.7383333333333
                },
                {
                    "field": "Through: 05/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.84
                },
                {
                    "field": "Through: 05/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 11.9411111111111
                },
                {
                    "field": "Through: 05/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.0427777777778
                },
                {
                    "field": "Through: 05/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.1444444444444
                },
                {
                    "field": "Through: 05/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.2455555555556
                },
                {
                    "field": "Through: 05/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.3472222222222
                },
                {
                    "field": "Through: 05/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.4488888888889
                },
                {
                    "field": "Through: 05/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.55
                },
                {
                    "field": "Through: 05/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.6516666666667
                },
                {
                    "field": "Through: 05/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.7527777777778
                },
                {
                    "field": "Through: 05/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8533333333333
                },
                {
                    "field": "Through: 05/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.9544444444444
                },
                {
                    "field": "Through: 05/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.055
                },
                {
                    "field": "Through: 05/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.155
                },
                {
                    "field": "Through: 05/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.255
                },
                {
                    "field": "Through: 05/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.355
                },
                {
                    "field": "Through: 05/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.4538888888889
                },
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.5533333333333
                },
                {
                    "field": "Through: 06/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.6516666666667
                },
                {
                    "field": "Through: 06/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.75
                },
                {
                    "field": "Through: 06/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.8472222222222
                },
                {
                    "field": "Through: 06/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.9444444444444
                },
                {
                    "field": "Through: 06/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.0411111111111
                },
                {
                    "field": "Through: 06/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.1372222222222
                },
                {
                    "field": "Through: 06/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.2327777777778
                },
                {
                    "field": "Through: 06/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.3277777777778
                },
                {
                    "field": "Through: 06/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.4216666666667
                },
                {
                    "field": "Through: 06/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.5155555555556
                },
                {
                    "field": "Through: 06/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.6083333333333
                },
                {
                    "field": "Through: 06/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.7005555555556
                },
                {
                    "field": "Through: 06/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.7922222222222
                },
                {
                    "field": "Through: 06/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.8827777777778
                },
                {
                    "field": "Through: 06/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 14.9727777777778
                },
                {
                    "field": "Through: 06/16"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.0616666666667
                },
                {
                    "field": "Through: 06/17"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.15
                },
                {
                    "field": "Through: 06/18"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.2372222222222
                },
                {
                    "field": "Through: 06/19"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.3233333333333
                },
                {
                    "field": "Through: 06/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.4088888888889
                },
                {
                    "field": "Through: 06/21"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.4933333333333
                },
                {
                    "field": "Through: 06/22"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.5772222222222
                },
                {
                    "field": "Through: 06/23"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6594444444444
                },
                {
                    "field": "Through: 06/24"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.7411111111111
                },
                {
                    "field": "Through: 06/25"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.8216666666667
                },
                {
                    "field": "Through: 06/26"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.9005555555556
                },
                {
                    "field": "Through: 06/27"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.9788888888889
                },
                {
                    "field": "Through: 06/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0561111111111
                },
                {
                    "field": "Through: 06/29"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.1322222222222
                },
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.2072222222222
                },
                {
                    "field": "Through: 07/01"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.2805555555556
                },
                {
                    "field": "Through: 07/02"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.3527777777778
                },
                {
                    "field": "Through: 07/03"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.4244444444444
                },
                {
                    "field": "Through: 07/04"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.4938888888889
                },
                {
                    "field": "Through: 07/05"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.5627777777778
                },
                {
                    "field": "Through: 07/06"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.63
                },
                {
                    "field": "Through: 07/07"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.6961111111111
                },
                {
                    "field": "Through: 07/08"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.7605555555556
                },
                {
                    "field": "Through: 07/09"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.8238888888889
                },
                {
                    "field": "Through: 07/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.8861111111111
                },
                {
                    "field": "Through: 07/11"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.9466666666667
                },
                {
                    "field": "Through: 07/12"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.0055555555556
                },
                {
                    "field": "Through: 07/13"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.0633333333333
                },
                {
                    "field": "Through: 07/14"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 17.12
                },
                {
                    "field": "Through: 07/15"
                },
                {
                    "field": "For: AllDays"
                },
                {
