
Version,
  9.4;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -MidriseApartment-ASHRAE 169-2006-6A created: 2021-02-07 06:33:59 +0000, !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Space 0 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 5452 Area 16802, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 0,  !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 0, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 0, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52359105940415, -7.64800128020592, 2.80581549748274, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 0, !- X,Y,Z Vertex 2 {m}
  10.0740253610859, 1.02022420174039, 0,  !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 2.80581549748274; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53321841878595, -7.62449651576691, 1.18516724564121, !- X,Y,Z Vertex 1 {m}
  6.53321841878595, -7.62449651576691, 0.762, !- X,Y,Z Vertex 2 {m}
  10.0643980017041, 0.996719437301373, 0.762, !- X,Y,Z Vertex 3 {m}
  10.0643980017041, 0.996719437301373, 1.18516724564121; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0451557550231, -1.09126555500939, 2.80581549748274, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 0, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 0, !- X,Y,Z Vertex 3 {m}
  6.52359105940415, -7.64800128020592, 2.80581549748274; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0215378249176, -1.10061185788987, 1.18407562051633, !- X,Y,Z Vertex 1 {m}
  -10.0215378249176, -1.10061185788987, 0.762, !- X,Y,Z Vertex 2 {m}
  6.49997312929869, -7.63865497732544, 0.762, !- X,Y,Z Vertex 3 {m}
  6.49997312929869, -7.63865497732544, 1.18407562051633; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 2.80581549748274, !- X,Y,Z Vertex 1 {m}
  -6.49470252856617, 7.68808186137888, 0, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 0, !- X,Y,Z Vertex 3 {m}
  -10.0451557550231, -1.09126555500939, 2.80581549748274; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.50422529809833, 7.66453452903661, 1.18514216741862, !- X,Y,Z Vertex 1 {m}
  -6.50422529809833, 7.66453452903661, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.0356329854909, -1.06771822266712, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.0356329854909, -1.06771822266712, 1.18514216741862; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 2.80581549748274, !- X,Y,Z Vertex 1 {m}
  10.0740253610859, 1.02022420174039, 0,  !- X,Y,Z Vertex 2 {m}
  -6.49470252856617, 7.68808186137888, 0, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 2.80581549748274; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0504619008634, 1.02970699364685, 1.18407283882179, !- X,Y,Z Vertex 1 {m}
  10.0504619008634, 1.02970699364685, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.47113906834364, 7.67859906947242, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.47113906834364, 7.67859906947242, 1.18407283882179; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-16.67,              !- Construction Name
  Space 0 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 2.80581549748274, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 2.80581549748274, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 2.80581549748274, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 2.80581549748274; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Space 0 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 0 ZN,                             !- Zone or ZoneList Name
  336.037427898611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 0 Infiltration,                   !- Name
  Space 0 ZN,                             !- Zone or ZoneList Name
  MidriseApartment Infil,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004885710514,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Space 1 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 5.61163099496548, !- X,Y,Z Vertex 1 {m}
  -6.49470252856617, 7.68808186137888, 2.80581549748274, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 2.80581549748274, !- X,Y,Z Vertex 3 {m}
  -10.0451557550231, -1.09126555500939, 5.61163099496548; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.50422529809833, 7.66453452903661, 3.99095766490136, !- X,Y,Z Vertex 1 {m}
  -6.50422529809833, 7.66453452903661, 3.56781549748274, !- X,Y,Z Vertex 2 {m}
  -10.0356329854909, -1.06771822266712, 3.56781549748274, !- X,Y,Z Vertex 3 {m}
  -10.0356329854909, -1.06771822266712, 3.99095766490136; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 5.61163099496548, !- X,Y,Z Vertex 1 {m}
  10.0740253610859, 1.02022420174039, 2.80581549748274, !- X,Y,Z Vertex 2 {m}
  -6.49470252856617, 7.68808186137888, 2.80581549748274, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 5.61163099496548; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0504619008634, 1.02970699364685, 3.98988833630453, !- X,Y,Z Vertex 1 {m}
  10.0504619008634, 1.02970699364685, 3.56781549748274, !- X,Y,Z Vertex 2 {m}
  -6.47113906834364, 7.67859906947242, 3.56781549748274, !- X,Y,Z Vertex 3 {m}
  -6.47113906834364, 7.67859906947242, 3.98988833630453; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-16.67,              !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 5.61163099496548, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 5.61163099496548, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 5.61163099496548, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 5.61163099496548; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 5452 Area 16802, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 2.80581549748274, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 2.80581549748274, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 2.80581549748274, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 2.80581549748274; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52359105940415, -7.64800128020592, 5.61163099496548, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 2.80581549748274, !- X,Y,Z Vertex 2 {m}
  10.0740253610859, 1.02022420174039, 2.80581549748274, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 5.61163099496548; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53321841878595, -7.62449651576691, 3.99098274312395, !- X,Y,Z Vertex 1 {m}
  6.53321841878595, -7.62449651576691, 3.56781549748274, !- X,Y,Z Vertex 2 {m}
  10.0643980017041, 0.996719437301373, 3.56781549748274, !- X,Y,Z Vertex 3 {m}
  10.0643980017041, 0.996719437301373, 3.99098274312395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 1 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0451557550231, -1.09126555500939, 5.61163099496548, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 2.80581549748274, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 2.80581549748274, !- X,Y,Z Vertex 3 {m}
  6.52359105940415, -7.64800128020592, 5.61163099496548; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0215378249176, -1.10061185788987, 3.98989111799907, !- X,Y,Z Vertex 1 {m}
  -10.0215378249176, -1.10061185788987, 3.56781549748274, !- X,Y,Z Vertex 2 {m}
  6.49997312929869, -7.63865497732544, 3.56781549748274, !- X,Y,Z Vertex 3 {m}
  6.49997312929869, -7.63865497732544, 3.98989111799907; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Space 1 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 1 ZN,                             !- Zone or ZoneList Name
  336.037427898611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 1 Infiltration,                   !- Name
  Space 1 ZN,                             !- Zone or ZoneList Name
  MidriseApartment Infil,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004885710514,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Space 2 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 5452 Area 16802, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 5.61163099496548, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 5.61163099496548, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 5.61163099496548, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 5.61163099496548; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52359105940415, -7.64800128020592, 8.41744649244822, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 5.61163099496548, !- X,Y,Z Vertex 2 {m}
  10.0740253610859, 1.02022420174039, 5.61163099496548, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 8.41744649244822; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53321841878595, -7.62449651576691, 6.79679824060669, !- X,Y,Z Vertex 1 {m}
  6.53321841878595, -7.62449651576691, 6.37363099496548, !- X,Y,Z Vertex 2 {m}
  10.0643980017041, 0.996719437301376, 6.37363099496548, !- X,Y,Z Vertex 3 {m}
  10.0643980017041, 0.996719437301376, 6.79679824060669; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0451557550231, -1.09126555500939, 8.41744649244822, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 5.61163099496548, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 5.61163099496548, !- X,Y,Z Vertex 3 {m}
  6.52359105940415, -7.64800128020592, 8.41744649244822; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0215378249176, -1.10061185788987, 6.79570661548181, !- X,Y,Z Vertex 1 {m}
  -10.0215378249176, -1.10061185788987, 6.37363099496548, !- X,Y,Z Vertex 2 {m}
  6.4999731292987, -7.63865497732544, 6.37363099496548, !- X,Y,Z Vertex 3 {m}
  6.4999731292987, -7.63865497732544, 6.79570661548181; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 8.41744649244822, !- X,Y,Z Vertex 1 {m}
  -6.49470252856617, 7.68808186137888, 5.61163099496548, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 5.61163099496548, !- X,Y,Z Vertex 3 {m}
  -10.0451557550231, -1.09126555500939, 8.41744649244822; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.50422529809833, 7.66453452903661, 6.7967731623841, !- X,Y,Z Vertex 1 {m}
  -6.50422529809833, 7.66453452903661, 6.37363099496548, !- X,Y,Z Vertex 2 {m}
  -10.0356329854909, -1.06771822266712, 6.37363099496548, !- X,Y,Z Vertex 3 {m}
  -10.0356329854909, -1.06771822266712, 6.7967731623841; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 8.41744649244822, !- X,Y,Z Vertex 1 {m}
  10.0740253610859, 1.02022420174039, 5.61163099496548, !- X,Y,Z Vertex 2 {m}
  -6.49470252856617, 7.68808186137888, 5.61163099496548, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 8.41744649244822; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0504619008634, 1.02970699364685, 6.79570383378727, !- X,Y,Z Vertex 1 {m}
  10.0504619008634, 1.02970699364685, 6.37363099496548, !- X,Y,Z Vertex 2 {m}
  -6.47113906834364, 7.67859906947241, 6.37363099496548, !- X,Y,Z Vertex 3 {m}
  -6.47113906834364, 7.67859906947241, 6.79570383378727; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-16.67,              !- Construction Name
  Space 2 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 8.41744649244822, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 8.41744649244822, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 8.41744649244822, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 8.41744649244822; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Space 2 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 2 ZN,                             !- Zone or ZoneList Name
  336.037427898611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 2 Infiltration,                   !- Name
  Space 2 ZN,                             !- Zone or ZoneList Name
  MidriseApartment Infil,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004885710514,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Space 3 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 5452 Area 16802, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 8.41744649244822, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 8.41744649244822, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 8.41744649244822, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 8.41744649244822; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52359105940415, -7.64800128020592, 11.223261989931, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 8.41744649244822, !- X,Y,Z Vertex 2 {m}
  10.0740253610859, 1.02022420174039, 8.41744649244822, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 11.223261989931; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53321841878595, -7.62449651576691, 9.60261373808944, !- X,Y,Z Vertex 1 {m}
  6.53321841878595, -7.62449651576691, 9.17944649244822, !- X,Y,Z Vertex 2 {m}
  10.0643980017041, 0.996719437301373, 9.17944649244822, !- X,Y,Z Vertex 3 {m}
  10.0643980017041, 0.996719437301373, 9.60261373808944; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0451557550231, -1.09126555500939, 11.223261989931, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 8.41744649244822, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 8.41744649244822, !- X,Y,Z Vertex 3 {m}
  6.52359105940415, -7.64800128020592, 11.223261989931; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0215378249176, -1.10061185788987, 9.60152211296455, !- X,Y,Z Vertex 1 {m}
  -10.0215378249176, -1.10061185788987, 9.17944649244822, !- X,Y,Z Vertex 2 {m}
  6.49997312929869, -7.63865497732544, 9.17944649244822, !- X,Y,Z Vertex 3 {m}
  6.49997312929869, -7.63865497732544, 9.60152211296455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 11.223261989931, !- X,Y,Z Vertex 1 {m}
  -6.49470252856617, 7.68808186137888, 8.41744649244822, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 8.41744649244822, !- X,Y,Z Vertex 3 {m}
  -10.0451557550231, -1.09126555500939, 11.223261989931; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.50422529809833, 7.66453452903661, 9.60258865986684, !- X,Y,Z Vertex 1 {m}
  -6.50422529809833, 7.66453452903661, 9.17944649244822, !- X,Y,Z Vertex 2 {m}
  -10.0356329854909, -1.06771822266712, 9.17944649244822, !- X,Y,Z Vertex 3 {m}
  -10.0356329854909, -1.06771822266712, 9.60258865986684; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 11.223261989931, !- X,Y,Z Vertex 1 {m}
  10.0740253610859, 1.02022420174039, 8.41744649244822, !- X,Y,Z Vertex 2 {m}
  -6.49470252856617, 7.68808186137888, 8.41744649244822, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 11.223261989931; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0504619008634, 1.02970699364685, 9.60151933127002, !- X,Y,Z Vertex 1 {m}
  10.0504619008634, 1.02970699364685, 9.17944649244822, !- X,Y,Z Vertex 2 {m}
  -6.47113906834364, 7.67859906947242, 9.17944649244822, !- X,Y,Z Vertex 3 {m}
  -6.47113906834364, 7.67859906947242, 9.60151933127002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-16.67,              !- Construction Name
  Space 3 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 11.223261989931, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 11.223261989931, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 11.223261989931, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 11.223261989931; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Space 3 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 3 ZN,                             !- Zone or ZoneList Name
  336.037427898611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 3 Infiltration,                   !- Name
  Space 3 ZN,                             !- Zone or ZoneList Name
  MidriseApartment Infil,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004885710514,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Space 4 ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 5452 Area 16802, !- Construction Name
  Space 4 ZN,                             !- Zone Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 11.223261989931, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 11.223261989931, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 11.223261989931, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 11.223261989931; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 4 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.52359105940415, -7.64800128020592, 14.0290774874137, !- X,Y,Z Vertex 1 {m}
  6.52359105940415, -7.64800128020592, 11.223261989931, !- X,Y,Z Vertex 2 {m}
  10.0740253610859, 1.02022420174039, 11.223261989931, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 14.0290774874137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53321841878595, -7.62449651576691, 12.4084292355722, !- X,Y,Z Vertex 1 {m}
  6.53321841878595, -7.62449651576691, 11.985261989931, !- X,Y,Z Vertex 2 {m}
  10.0643980017041, 0.996719437301373, 11.985261989931, !- X,Y,Z Vertex 3 {m}
  10.0643980017041, 0.996719437301373, 12.4084292355722; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 4 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0451557550231, -1.09126555500939, 14.0290774874137, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 11.223261989931, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 11.223261989931, !- X,Y,Z Vertex 3 {m}
  6.52359105940415, -7.64800128020592, 14.0290774874137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0215378249176, -1.10061185788987, 12.4073376104473, !- X,Y,Z Vertex 1 {m}
  -10.0215378249176, -1.10061185788987, 11.985261989931, !- X,Y,Z Vertex 2 {m}
  6.49997312929869, -7.63865497732544, 11.985261989931, !- X,Y,Z Vertex 3 {m}
  6.49997312929869, -7.63865497732544, 12.4073376104473; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 4 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 14.0290774874137, !- X,Y,Z Vertex 1 {m}
  -6.49470252856617, 7.68808186137888, 11.223261989931, !- X,Y,Z Vertex 2 {m}
  -10.0451557550231, -1.09126555500939, 11.223261989931, !- X,Y,Z Vertex 3 {m}
  -10.0451557550231, -1.09126555500939, 14.0290774874137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.50422529809833, 7.66453452903661, 12.4084041573496, !- X,Y,Z Vertex 1 {m}
  -6.50422529809833, 7.66453452903661, 11.985261989931, !- X,Y,Z Vertex 2 {m}
  -10.0356329854909, -1.06771822266712, 11.985261989931, !- X,Y,Z Vertex 3 {m}
  -10.0356329854909, -1.06771822266712, 12.4084041573496; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Construction Name
  Space 4 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0740253610859, 1.02022420174039, 14.0290774874137, !- X,Y,Z Vertex 1 {m}
  10.0740253610859, 1.02022420174039, 11.223261989931, !- X,Y,Z Vertex 2 {m}
  -6.49470252856617, 7.68808186137888, 11.223261989931, !- X,Y,Z Vertex 3 {m}
  -6.49470252856617, 7.68808186137888, 14.0290774874137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0504619008634, 1.02970699364685, 12.4073348287528, !- X,Y,Z Vertex 1 {m}
  10.0504619008634, 1.02970699364685, 11.985261989931, !- X,Y,Z Vertex 2 {m}
  -6.47113906834364, 7.67859906947242, 11.985261989931, !- X,Y,Z Vertex 3 {m}
  -6.47113906834364, 7.67859906947242, 12.4073348287528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-16.67,              !- Construction Name
  Space 4 ZN,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.49470252856617, 7.68808186137888, 14.0290774874137, !- X,Y,Z Vertex 1 {m}
  -10.0451557550231, -1.09126555500939, 14.0290774874137, !- X,Y,Z Vertex 2 {m}
  6.52359105940415, -7.64800128020592, 14.0290774874137, !- X,Y,Z Vertex 3 {m}
  10.0740253610859, 1.02022420174039, 14.0290774874137; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Space 4 Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Space 4 ZN,                             !- Zone or ZoneList Name
  336.037427898611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Space 4 Infiltration,                   !- Name
  Space 4 ZN,                             !- Zone or ZoneList Name
  MidriseApartment Infil,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0004885710514,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Space 4 ZN Thermostat,                  !- Name
  Space 4 ZN,                             !- Zone or ZoneList Name
  Space 4 ZN Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Type 1 Thermostat 5,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Space 4 ZN Thermostat Schedule,         !- Name
  Space 4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Space 4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Type 1 Thermostat 5,              !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

Schedule:Week:Daily,
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment HtgSetp Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment HtgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

Schedule:Week:Daily,
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment ClgSetp Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment ClgSetp,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Space 4 ZN,                             !- Zone Name
  Space 4 ZN Equipment List,              !- Zone Conditioning Equipment List Name
  Space 4 ZN Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Space 4 ZN Zone Air Node,               !- Zone Air Node Name
  Space 4 ZN Return Node List;            !- Zone Return Air Node or NodeList Name

NodeList,
  Space 4 ZN Inlet Node List,             !- Name
  Space 4 ZN SAC Diffuser Outlet Air Node, !- Node Name 1
  Space 4 ZN SAC Diffuser 1 Outlet Air Node, !- Node Name 2
  Space 4 ZN SAC Diffuser 2 Outlet Air Node, !- Node Name 3
  Space 4 ZN SAC Diffuser 3 Outlet Air Node, !- Node Name 4
  Space 4 ZN SAC Diffuser 4 Outlet Air Node; !- Node Name 5

NodeList,
  Space 4 ZN Return Node List,            !- Name
  Space 4 ZN Return Air Node,             !- Node Name 1
  Node 30,                                !- Node Name 2
  Node 43,                                !- Node Name 3
  Node 56,                                !- Node Name 4
  Node 69;                                !- Node Name 5

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Space 4 ZN SAC Diffuser,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 18,                                !- Air Inlet Node Name
  Space 4 ZN SAC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Space 4 ZN SAC Diffuser,            !- Name
  Space 4 ZN SAC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Space 4 ZN SAC Diffuser;                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Space 4 ZN SAC Diffuser 1,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 31,                                !- Air Inlet Node Name
  Space 4 ZN SAC Diffuser 1 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Space 4 ZN SAC Diffuser 1,          !- Name
  Space 4 ZN SAC Diffuser 1 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Space 4 ZN SAC Diffuser 1;              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Space 4 ZN SAC Diffuser 2,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 44,                                !- Air Inlet Node Name
  Space 4 ZN SAC Diffuser 2 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Space 4 ZN SAC Diffuser 2,          !- Name
  Space 4 ZN SAC Diffuser 2 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Space 4 ZN SAC Diffuser 2;              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Space 4 ZN SAC Diffuser 3,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 57,                                !- Air Inlet Node Name
  Space 4 ZN SAC Diffuser 3 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Space 4 ZN SAC Diffuser 3,          !- Name
  Space 4 ZN SAC Diffuser 3 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Space 4 ZN SAC Diffuser 3;              !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Space 4 ZN SAC Diffuser 4,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 4 ZN SAC Diffuser 4 Inlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC Diffuser 4 Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Space 4 ZN SAC Diffuser 4,          !- Name
  Space 4 ZN SAC Diffuser 4 Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Space 4 ZN SAC Diffuser 4;              !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Space 4 ZN Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Space 4 ZN SAC Diffuser,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Space 4 ZN SAC Diffuser 1,          !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Space 4 ZN SAC Diffuser 2,          !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 4
  ADU Space 4 ZN SAC Diffuser 3,          !- Zone Equipment Name 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 4
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 4
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 5
  ADU Space 4 ZN SAC Diffuser 4,          !- Zone Equipment Name 5
  5,                                      !- Zone Equipment Cooling Sequence 5
  5,                                      !- Zone Equipment Heating or No-Load Sequence 5
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 5
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 5

Sizing:Zone,
  Space 4 ZN,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 4 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Type 1 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.0169901079552,                        !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 4 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 4 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 4 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Space 4 ZN,                             !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-4.72,              !- Name
  Smooth,                                 !- Roughness
  0.830831557004715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41 1, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-16.67,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-15.55,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-4.72,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-6.9, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-4.72,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41; !- Layer 1

Construction,
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41 1; !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 5452 Area 16802, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  168.018713949306,                       !- Area {m2}
  54.5162784889975;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All On Default,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All On Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All On Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise COMPACT HVAC-ALWAYS 1 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Light Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise All On Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise All On Default,        !- Sunday Schedule:Day Name
  ApartmentMidRise All On Default,        !- Monday Schedule:Day Name
  ApartmentMidRise All On Default,        !- Tuesday Schedule:Day Name
  ApartmentMidRise All On Default,        !- Wednesday Schedule:Day Name
  ApartmentMidRise All On Default,        !- Thursday Schedule:Day Name
  ApartmentMidRise All On Default,        !- Friday Schedule:Day Name
  ApartmentMidRise All On Default,        !- Saturday Schedule:Day Name
  ApartmentMidRise All On Default,        !- Holiday Schedule:Day Name
  ApartmentMidRise All On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise All On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise All On Default,        !- CustomDay1 Schedule:Day Name
  ApartmentMidRise All On Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise All On,                !- Name
  ,                                       !- Schedule Type Limits Name
  ApartmentMidRise All On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_APT_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_APT_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_APT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Sunday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Monday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Thursday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Friday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Saturday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- Holiday Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default,      !- Sunday Schedule:Day Name
  MidriseApartment Activity Default,      !- Monday Schedule:Day Name
  MidriseApartment Activity Default,      !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Thursday Schedule:Day Name
  MidriseApartment Activity Default,      !- Friday Schedule:Day Name
  MidriseApartment Activity Default,      !- Saturday Schedule:Day Name
  MidriseApartment Activity Default,      !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default,      !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Light Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Light,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default,         !- Sunday Schedule:Day Name
  MidriseApartment Infil Default,         !- Monday Schedule:Day Name
  MidriseApartment Infil Default,         !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Thursday Schedule:Day Name
  MidriseApartment Infil Default,         !- Friday Schedule:Day Name
  MidriseApartment Infil Default,         !- Saturday Schedule:Day Name
  MidriseApartment Infil Default,         !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default,         !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Space 4 ZN SAC,                         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Space 4 ZN SAC Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  Space 4 ZN SAC Supply Inlet Node,       !- Supply Side Inlet Node Name
  Space 4 ZN SAC Demand Outlet Node,      !- Demand Side Outlet Node Name
  Space 4 ZN SAC Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  Space 4 ZN SAC Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Space 4 ZN SAC Supply Outlet Nodes,     !- Name
  Space 4 ZN SAC Supply Outlet Node;      !- Node Name 1

NodeList,
  Space 4 ZN SAC Demand Inlet Nodes,      !- Name
  Space 4 ZN SAC Demand Inlet Node;       !- Node Name 1

Sizing:System,
  Space 4 ZN SAC,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  ApartmentMidRise All On,                !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Space 4 ZN SAC Supply Branches,         !- Name
  Space 4 ZN SAC Main Branch;             !- Branch Name 1

Branch,
  Space 4 ZN SAC Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Space 4 ZN SAC OA System,               !- Component Name 1
  Space 4 ZN SAC Supply Inlet Node,       !- Component Inlet Node Name 1
  Space 4 ZN SAC Mixed Air Node,          !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Component Name 2
  Space 4 ZN SAC Mixed Air Node,          !- Component Inlet Node Name 2
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Space 4 ZN SAC Gas Htg Coil,            !- Component Name 3
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Inlet Node Name 3
  Space 4 ZN SAC Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  Space 4 ZN SAC Gas Backup Htg Coil,     !- Component Name 4
  Space 4 ZN SAC Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Space 4 ZN SAC Fan,                     !- Component Name 5
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Space 4 ZN SAC Supply Outlet Node;      !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Space 4 ZN SAC OA System,               !- Name
  Space 4 ZN SAC OA System Controller List, !- Controller List Name
  Space 4 ZN SAC OA System Equipment List, !- Outdoor Air Equipment List Name
  Space 4 ZN SAC OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Space 4 ZN SAC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Space 4 ZN SAC OA System Controller;    !- Controller Name 1

Controller:OutdoorAir,
  Space 4 ZN SAC OA System Controller,    !- Name
  Space 4 ZN SAC Relief Air Node,         !- Relief Air Outlet Node Name
  Space 4 ZN SAC Supply Inlet Node,       !- Return Air Node Name
  Space 4 ZN SAC Mixed Air Node,          !- Mixed Air Node Name
  Space 4 ZN SAC Outdoor Air Node,        !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Space 4 ZN SAC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Space 4 ZN SAC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Space 4 ZN SAC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Space 4 ZN SAC Outdoor Air Node;        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Space 4 ZN SAC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Space 4 ZN SAC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Space 4 ZN SAC OA System Outdoor Air Mixer, !- Name
  Space 4 ZN SAC Mixed Air Node,          !- Mixed Air Node Name
  Space 4 ZN SAC Outdoor Air Node,        !- Outdoor Air Stream Node Name
  Space 4 ZN SAC Relief Air Node,         !- Relief Air Stream Node Name
  Space 4 ZN SAC Supply Inlet Node;       !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Space 4 ZN SAC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC Supply Outlet Node,      !- Reference Setpoint Node Name
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC Supply Outlet Node,      !- Fan Outlet Node Name
  Space 4 ZN SAC Mixed Air Node;          !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 4 ZN SAC Mixed Air Node,          !- DX Cooling Coil System Inlet Node Name
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER; !- Cooling Coil Name

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC Supply Outlet Node,      !- Reference Setpoint Node Name
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC Supply Outlet Node,      !- Fan Outlet Node Name
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.34268705218017,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Space 4 ZN SAC Mixed Air Node,          !- Air Inlet Node Name
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Space 4 ZN SAC Gas Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 1,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Space 4 ZN SAC Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC Supply Outlet Node,      !- Reference Setpoint Node Name
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC Supply Outlet Node,      !- Fan Outlet Node Name
  Space 4 ZN SAC Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  Space 4 ZN SAC Gas Backup Htg Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC Supply Outlet Node,      !- Reference Setpoint Node Name
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC Supply Outlet Node,      !- Fan Outlet Node Name
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Space 4 ZN SAC Fan,                     !- Name
  ApartmentMidRise All On,                !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Space 4 ZN SAC Gas Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC Supply Outlet Node,      !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Space 4 ZN SAC Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Space 4 ZN,                             !- Control Zone Name
  Space 4 ZN Zone Air Node,               !- Zone Node Name
  Space 4 ZN SAC Diffuser 4 Outlet Air Node, !- Zone Inlet Node Name
  Space 4 ZN SAC Supply Outlet Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Space 4 ZN SAC Space 4 ZN SAC Demand Inlet Node Supply Path, !- Name
  Space 4 ZN SAC Demand Inlet Node,       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Space 4 ZN SAC Demand Inlet Node,       !- Inlet Node Name
  Node 18;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Space 4 ZN SAC Return Path,             !- Name
  Space 4 ZN SAC Demand Outlet Node,      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Space 4 ZN SAC Demand Outlet Node,      !- Outlet Node Name
  Space 4 ZN Return Air Node;             !- Inlet Node Name 1

AirLoopHVAC,
  Space 4 ZN SAC 1,                       !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Space 4 ZN SAC 1 Supply Branches,       !- Branch List Name
  ,                                       !- Connector List Name
  Space 4 ZN SAC 1 Supply Inlet Node,     !- Supply Side Inlet Node Name
  Space 4 ZN SAC 1 Demand Outlet Node,    !- Demand Side Outlet Node Name
  Space 4 ZN SAC 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
  Space 4 ZN SAC 1 Supply Outlet Nodes,   !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Space 4 ZN SAC 1 Supply Outlet Nodes,   !- Name
  Space 4 ZN SAC 1 Supply Outlet Node;    !- Node Name 1

NodeList,
  Space 4 ZN SAC 1 Demand Inlet Nodes,    !- Name
  Space 4 ZN SAC 1 Demand Inlet Node;     !- Node Name 1

Sizing:System,
  Space 4 ZN SAC 1,                       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  ApartmentMidRise All On,                !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Space 4 ZN SAC 1 Supply Branches,       !- Name
  Space 4 ZN SAC 1 Main Branch;           !- Branch Name 1

Branch,
  Space 4 ZN SAC 1 Main Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Space 4 ZN SAC 1 OA System,             !- Component Name 1
  Space 4 ZN SAC 1 Supply Inlet Node,     !- Component Inlet Node Name 1
  Space 4 ZN SAC 1 Mixed Air Node,        !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Component Name 2
  Space 4 ZN SAC 1 Mixed Air Node,        !- Component Inlet Node Name 2
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Space 4 ZN SAC 1 Gas Htg Coil,          !- Component Name 3
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Inlet Node Name 3
  Space 4 ZN SAC 1 Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  Space 4 ZN SAC 1 Gas Backup Htg Coil,   !- Component Name 4
  Space 4 ZN SAC 1 Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Space 4 ZN SAC 1 Fan,                   !- Component Name 5
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Space 4 ZN SAC 1 Supply Outlet Node;    !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Space 4 ZN SAC 1 OA System,             !- Name
  Space 4 ZN SAC 1 OA System Controller List, !- Controller List Name
  Space 4 ZN SAC 1 OA System Equipment List, !- Outdoor Air Equipment List Name
  Space 4 ZN SAC 1 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Space 4 ZN SAC 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Space 4 ZN SAC 1 OA System Controller;  !- Controller Name 1

Controller:OutdoorAir,
  Space 4 ZN SAC 1 OA System Controller,  !- Name
  Space 4 ZN SAC 1 Relief Air Node,       !- Relief Air Outlet Node Name
  Space 4 ZN SAC 1 Supply Inlet Node,     !- Return Air Node Name
  Space 4 ZN SAC 1 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 1 Outdoor Air Node,      !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Space 4 ZN SAC 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Space 4 ZN SAC 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Space 4 ZN SAC 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Space 4 ZN SAC 1 Outdoor Air Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Space 4 ZN SAC 1 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Space 4 ZN SAC 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Space 4 ZN SAC 1 OA System Outdoor Air Mixer, !- Name
  Space 4 ZN SAC 1 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 1 Outdoor Air Node,      !- Outdoor Air Stream Node Name
  Space 4 ZN SAC 1 Relief Air Node,       !- Relief Air Stream Node Name
  Space 4 ZN SAC 1 Supply Inlet Node;     !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 1 Mixed Air Node;        !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 4 ZN SAC 1 Mixed Air Node,        !- DX Cooling Coil System Inlet Node Name
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.34268705218017,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Space 4 ZN SAC 1 Mixed Air Node,        !- Air Inlet Node Name
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Space 4 ZN SAC 1 Gas Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 1 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 1 Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 1 Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 2,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Space 4 ZN SAC 1 Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 1 Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  Space 4 ZN SAC 1 Gas Backup Htg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 1 Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Space 4 ZN SAC 1 Fan,                   !- Name
  ApartmentMidRise All On,                !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Space 4 ZN SAC 1 Gas Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 1 Supply Outlet Node,    !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Space 4 ZN SAC 1 Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Space 4 ZN,                             !- Control Zone Name
  Space 4 ZN Zone Air Node,               !- Zone Node Name
  Space 4 ZN SAC Diffuser 4 Outlet Air Node, !- Zone Inlet Node Name
  Space 4 ZN SAC 1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Space 4 ZN SAC 1 Space 4 ZN SAC 1 Demand Inlet Node Supply Path, !- Name
  Space 4 ZN SAC 1 Demand Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Space 4 ZN SAC 1 Demand Inlet Node,     !- Inlet Node Name
  Node 31;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Space 4 ZN SAC 1 Return Path,           !- Name
  Space 4 ZN SAC 1 Demand Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Space 4 ZN SAC 1 Demand Outlet Node,    !- Outlet Node Name
  Node 30;                                !- Inlet Node Name 1

AirLoopHVAC,
  Space 4 ZN SAC 2,                       !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Space 4 ZN SAC 2 Supply Branches,       !- Branch List Name
  ,                                       !- Connector List Name
  Space 4 ZN SAC 2 Supply Inlet Node,     !- Supply Side Inlet Node Name
  Space 4 ZN SAC 2 Demand Outlet Node,    !- Demand Side Outlet Node Name
  Space 4 ZN SAC 2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
  Space 4 ZN SAC 2 Supply Outlet Nodes,   !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Space 4 ZN SAC 2 Supply Outlet Nodes,   !- Name
  Space 4 ZN SAC 2 Supply Outlet Node;    !- Node Name 1

NodeList,
  Space 4 ZN SAC 2 Demand Inlet Nodes,    !- Name
  Space 4 ZN SAC 2 Demand Inlet Node;     !- Node Name 1

Sizing:System,
  Space 4 ZN SAC 2,                       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  ApartmentMidRise All On,                !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Space 4 ZN SAC 2 Supply Branches,       !- Name
  Space 4 ZN SAC 2 Main Branch;           !- Branch Name 1

Branch,
  Space 4 ZN SAC 2 Main Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Space 4 ZN SAC 2 OA System,             !- Component Name 1
  Space 4 ZN SAC 2 Supply Inlet Node,     !- Component Inlet Node Name 1
  Space 4 ZN SAC 2 Mixed Air Node,        !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Component Name 2
  Space 4 ZN SAC 2 Mixed Air Node,        !- Component Inlet Node Name 2
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Space 4 ZN SAC 2 Gas Htg Coil,          !- Component Name 3
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Inlet Node Name 3
  Space 4 ZN SAC 2 Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  Space 4 ZN SAC 2 Gas Backup Htg Coil,   !- Component Name 4
  Space 4 ZN SAC 2 Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Space 4 ZN SAC 2 Fan,                   !- Component Name 5
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Space 4 ZN SAC 2 Supply Outlet Node;    !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Space 4 ZN SAC 2 OA System,             !- Name
  Space 4 ZN SAC 2 OA System Controller List, !- Controller List Name
  Space 4 ZN SAC 2 OA System Equipment List, !- Outdoor Air Equipment List Name
  Space 4 ZN SAC 2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Space 4 ZN SAC 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Space 4 ZN SAC 2 OA System Controller;  !- Controller Name 1

Controller:OutdoorAir,
  Space 4 ZN SAC 2 OA System Controller,  !- Name
  Space 4 ZN SAC 2 Relief Air Node,       !- Relief Air Outlet Node Name
  Space 4 ZN SAC 2 Supply Inlet Node,     !- Return Air Node Name
  Space 4 ZN SAC 2 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 2 Outdoor Air Node,      !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Space 4 ZN SAC 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Space 4 ZN SAC 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Space 4 ZN SAC 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Space 4 ZN SAC 2 Outdoor Air Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Space 4 ZN SAC 2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Space 4 ZN SAC 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Space 4 ZN SAC 2 OA System Outdoor Air Mixer, !- Name
  Space 4 ZN SAC 2 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 2 Outdoor Air Node,      !- Outdoor Air Stream Node Name
  Space 4 ZN SAC 2 Relief Air Node,       !- Relief Air Stream Node Name
  Space 4 ZN SAC 2 Supply Inlet Node;     !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 2 Mixed Air Node;        !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 4 ZN SAC 2 Mixed Air Node,        !- DX Cooling Coil System Inlet Node Name
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.34268705218017,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Space 4 ZN SAC 2 Mixed Air Node,        !- Air Inlet Node Name
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Space 4 ZN SAC 2 Gas Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 2 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 2 Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 2 Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 3,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Space 4 ZN SAC 2 Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 2 Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  Space 4 ZN SAC 2 Gas Backup Htg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 2 Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Space 4 ZN SAC 2 Fan,                   !- Name
  ApartmentMidRise All On,                !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Space 4 ZN SAC 2 Gas Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 2 Supply Outlet Node,    !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Space 4 ZN SAC 2 Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Space 4 ZN,                             !- Control Zone Name
  Space 4 ZN Zone Air Node,               !- Zone Node Name
  Space 4 ZN SAC Diffuser 4 Outlet Air Node, !- Zone Inlet Node Name
  Space 4 ZN SAC 2 Supply Outlet Node;    !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Space 4 ZN SAC 2 Space 4 ZN SAC 2 Demand Inlet Node Supply Path, !- Name
  Space 4 ZN SAC 2 Demand Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Space 4 ZN SAC 2 Demand Inlet Node,     !- Inlet Node Name
  Node 44;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Space 4 ZN SAC 2 Return Path,           !- Name
  Space 4 ZN SAC 2 Demand Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Space 4 ZN SAC 2 Demand Outlet Node,    !- Outlet Node Name
  Node 43;                                !- Inlet Node Name 1

AirLoopHVAC,
  Space 4 ZN SAC 3,                       !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Space 4 ZN SAC 3 Supply Branches,       !- Branch List Name
  ,                                       !- Connector List Name
  Space 4 ZN SAC 3 Supply Inlet Node,     !- Supply Side Inlet Node Name
  Space 4 ZN SAC 3 Demand Outlet Node,    !- Demand Side Outlet Node Name
  Space 4 ZN SAC 3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
  Space 4 ZN SAC 3 Supply Outlet Nodes,   !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Space 4 ZN SAC 3 Supply Outlet Nodes,   !- Name
  Space 4 ZN SAC 3 Supply Outlet Node;    !- Node Name 1

NodeList,
  Space 4 ZN SAC 3 Demand Inlet Nodes,    !- Name
  Space 4 ZN SAC 3 Demand Inlet Node;     !- Node Name 1

Sizing:System,
  Space 4 ZN SAC 3,                       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  ApartmentMidRise All On,                !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Space 4 ZN SAC 3 Supply Branches,       !- Name
  Space 4 ZN SAC 3 Main Branch;           !- Branch Name 1

Branch,
  Space 4 ZN SAC 3 Main Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Space 4 ZN SAC 3 OA System,             !- Component Name 1
  Space 4 ZN SAC 3 Supply Inlet Node,     !- Component Inlet Node Name 1
  Space 4 ZN SAC 3 Mixed Air Node,        !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Component Name 2
  Space 4 ZN SAC 3 Mixed Air Node,        !- Component Inlet Node Name 2
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Space 4 ZN SAC 3 Gas Htg Coil,          !- Component Name 3
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Inlet Node Name 3
  Space 4 ZN SAC 3 Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  Space 4 ZN SAC 3 Gas Backup Htg Coil,   !- Component Name 4
  Space 4 ZN SAC 3 Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Space 4 ZN SAC 3 Fan,                   !- Component Name 5
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Space 4 ZN SAC 3 Supply Outlet Node;    !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Space 4 ZN SAC 3 OA System,             !- Name
  Space 4 ZN SAC 3 OA System Controller List, !- Controller List Name
  Space 4 ZN SAC 3 OA System Equipment List, !- Outdoor Air Equipment List Name
  Space 4 ZN SAC 3 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Space 4 ZN SAC 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Space 4 ZN SAC 3 OA System Controller;  !- Controller Name 1

Controller:OutdoorAir,
  Space 4 ZN SAC 3 OA System Controller,  !- Name
  Space 4 ZN SAC 3 Relief Air Node,       !- Relief Air Outlet Node Name
  Space 4 ZN SAC 3 Supply Inlet Node,     !- Return Air Node Name
  Space 4 ZN SAC 3 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 3 Outdoor Air Node,      !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Space 4 ZN SAC 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Space 4 ZN SAC 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Space 4 ZN SAC 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Space 4 ZN SAC 3 Outdoor Air Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Space 4 ZN SAC 3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Space 4 ZN SAC 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Space 4 ZN SAC 3 OA System Outdoor Air Mixer, !- Name
  Space 4 ZN SAC 3 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 3 Outdoor Air Node,      !- Outdoor Air Stream Node Name
  Space 4 ZN SAC 3 Relief Air Node,       !- Relief Air Stream Node Name
  Space 4 ZN SAC 3 Supply Inlet Node;     !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 3 Mixed Air Node;        !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 4 ZN SAC 3 Mixed Air Node,        !- DX Cooling Coil System Inlet Node Name
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.34268705218017,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Space 4 ZN SAC 3 Mixed Air Node,        !- Air Inlet Node Name
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Space 4 ZN SAC 3 Gas Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 3 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 3 Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 3 Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 4,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Space 4 ZN SAC 3 Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 3 Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  Space 4 ZN SAC 3 Gas Backup Htg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 3 Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Space 4 ZN SAC 3 Fan,                   !- Name
  ApartmentMidRise All On,                !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Space 4 ZN SAC 3 Gas Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 3 Supply Outlet Node,    !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Space 4 ZN SAC 3 Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Space 4 ZN,                             !- Control Zone Name
  Space 4 ZN Zone Air Node,               !- Zone Node Name
  Space 4 ZN SAC Diffuser 4 Outlet Air Node, !- Zone Inlet Node Name
  Space 4 ZN SAC 3 Supply Outlet Node;    !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Space 4 ZN SAC 3 Space 4 ZN SAC 3 Demand Inlet Node Supply Path, !- Name
  Space 4 ZN SAC 3 Demand Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Space 4 ZN SAC 3 Demand Inlet Node,     !- Inlet Node Name
  Node 57;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Space 4 ZN SAC 3 Return Path,           !- Name
  Space 4 ZN SAC 3 Demand Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Space 4 ZN SAC 3 Demand Outlet Node,    !- Outlet Node Name
  Node 56;                                !- Inlet Node Name 1

AirLoopHVAC,
  Space 4 ZN SAC 4,                       !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Space 4 ZN SAC 4 Supply Branches,       !- Branch List Name
  ,                                       !- Connector List Name
  Space 4 ZN SAC 4 Supply Inlet Node,     !- Supply Side Inlet Node Name
  Space 4 ZN SAC 4 Demand Outlet Node,    !- Demand Side Outlet Node Name
  Space 4 ZN SAC 4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
  Space 4 ZN SAC 4 Supply Outlet Nodes,   !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Space 4 ZN SAC 4 Supply Outlet Nodes,   !- Name
  Space 4 ZN SAC 4 Supply Outlet Node;    !- Node Name 1

NodeList,
  Space 4 ZN SAC 4 Demand Inlet Nodes,    !- Name
  Space 4 ZN SAC 4 Demand Inlet Node;     !- Node Name 1

Sizing:System,
  Space 4 ZN SAC 4,                       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  ApartmentMidRise All On,                !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  Space 4 ZN SAC 4 Supply Branches,       !- Name
  Space 4 ZN SAC 4 Main Branch;           !- Branch Name 1

Branch,
  Space 4 ZN SAC 4 Main Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Space 4 ZN SAC 4 OA System,             !- Component Name 1
  Space 4 ZN SAC 4 Supply Inlet Node,     !- Component Inlet Node Name 1
  Space 4 ZN SAC 4 Mixed Air Node,        !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Component Name 2
  Space 4 ZN SAC 4 Mixed Air Node,        !- Component Inlet Node Name 2
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  Space 4 ZN SAC 4 Gas Htg Coil,          !- Component Name 3
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Component Inlet Node Name 3
  Space 4 ZN SAC 4 Gas Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  Space 4 ZN SAC 4 Gas Backup Htg Coil,   !- Component Name 4
  Space 4 ZN SAC 4 Gas Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  Space 4 ZN SAC 4 Fan,                   !- Component Name 5
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 5
  Space 4 ZN SAC 4 Supply Outlet Node;    !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  Space 4 ZN SAC 4 OA System,             !- Name
  Space 4 ZN SAC 4 OA System Controller List, !- Controller List Name
  Space 4 ZN SAC 4 OA System Equipment List, !- Outdoor Air Equipment List Name
  Space 4 ZN SAC 4 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Space 4 ZN SAC 4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Space 4 ZN SAC 4 OA System Controller;  !- Controller Name 1

Controller:OutdoorAir,
  Space 4 ZN SAC 4 OA System Controller,  !- Name
  Space 4 ZN SAC 4 Relief Air Node,       !- Relief Air Outlet Node Name
  Space 4 ZN SAC 4 Supply Inlet Node,     !- Return Air Node Name
  Space 4 ZN SAC 4 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 4 Outdoor Air Node,      !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Space 4 ZN SAC 4 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Space 4 ZN SAC 4 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Space 4 ZN SAC 4 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Space 4 ZN SAC 4 Outdoor Air Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Space 4 ZN SAC 4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Space 4 ZN SAC 4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Space 4 ZN SAC 4 OA System Outdoor Air Mixer, !- Name
  Space 4 ZN SAC 4 Mixed Air Node,        !- Mixed Air Node Name
  Space 4 ZN SAC 4 Outdoor Air Node,      !- Outdoor Air Stream Node Name
  Space 4 ZN SAC 4 Relief Air Node,       !- Relief Air Stream Node Name
  Space 4 ZN SAC 4 Supply Inlet Node;     !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 4 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 4 Mixed Air Node;        !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Space 4 ZN SAC 4 Mixed Air Node,        !- DX Cooling Coil System Inlet Node Name
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER; !- Cooling Coil Name

SetpointManager:MixedAir,
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.34268705218017,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Space 4 ZN SAC 4 Mixed Air Node,        !- Air Inlet Node Name
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  Space 4 ZN SAC 4 Gas Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 4 1spd DX AC Clg Coil 72kBtu/hr 9.63EER Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 4 Gas Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 4 Gas Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  Curve Cubic 5,                          !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Cubic,
  Curve Cubic 5,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Space 4 ZN SAC 4 Gas Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 4 Gas Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  Space 4 ZN SAC 4 Gas Backup Htg Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Space 4 ZN SAC 4 Gas Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Reference Setpoint Node Name
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Fan Outlet Node Name
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Space 4 ZN SAC 4 Fan,                   !- Name
  ApartmentMidRise All On,                !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Space 4 ZN SAC 4 Gas Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  Space 4 ZN SAC 4 Supply Outlet Node,    !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Space 4 ZN SAC 4 Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Space 4 ZN,                             !- Control Zone Name
  Space 4 ZN Zone Air Node,               !- Zone Node Name
  Space 4 ZN SAC Diffuser 4 Outlet Air Node, !- Zone Inlet Node Name
  Space 4 ZN SAC 4 Supply Outlet Node;    !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Space 4 ZN SAC 4 Space 4 ZN SAC 4 Demand Inlet Node Supply Path, !- Name
  Space 4 ZN SAC 4 Demand Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Space 4 ZN SAC 4 Demand Inlet Node,     !- Inlet Node Name
  Space 4 ZN SAC Diffuser 4 Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Space 4 ZN SAC 4 Return Path,           !- Name
  Space 4 ZN SAC 4 Demand Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Space 4 ZN SAC 4 Demand Outlet Node,    !- Outlet Node Name
  Node 69;                                !- Inlet Node Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:Files,
  Yes,                                    !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  No,                                     !- Output JSON
  No,                                     !- Output AUDIT
  No,                                     !- Output Zone Sizing
  No,                                     !- Output System Sizing
  No,                                     !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  No,                                     !- Output DFS
  No,                                     !- Output GLHE
  No,                                     !- Output DelightIn
  No,                                     !- Output DelightELdmp
  No,                                     !- Output DelightDFdmp
  No,                                     !- Output EDD
  No,                                     !- Output DBG
  No,                                     !- Output PerfLog
  No,                                     !- Output SLN
  No,                                     !- Output SCI
  No,                                     !- Output WRL
  No,                                     !- Output Screen
  No,                                     !- Output ExtShd
  No;                                     !- Output Tarcog

Site:Location,
  Burlington International Ap_VT_USA,     !- Name
  44.47,                                  !- Latitude {deg}
  -73.15,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  101;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  8.7,                                    !- January Ground Temperature {C}
  2.8,                                    !- February Ground Temperature {C}
  -1.5,                                   !- March Ground Temperature {C}
  -7.2,                                   !- April Ground Temperature {C}
  -5.6,                                   !- May Ground Temperature {C}
  -0.5,                                   !- June Ground Temperature {C}
  7.8,                                    !- July Ground Temperature {C}
  13.8,                                   !- August Ground Temperature {C}
  19.3,                                   !- September Ground Temperature {C}
  21.1,                                   !- October Ground Temperature {C}
  19.8,                                   !- November Ground Temperature {C}
  15.1;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.8,                                    !- Annual Average Outdoor Air Temperature {C}
  28.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Burlington International Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100118,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.002;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Burlington International Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -22.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -22.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100118,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Space Type 1,                           !- Name
  Space 0 ZN,                             !- Zone Name 1
  Space 1 ZN,                             !- Zone Name 2
  Space 2 ZN,                             !- Zone Name 3
  Space 3 ZN,                             !- Zone Name 4
  Space 4 ZN;                             !- Zone Name 5

Lights,
  Space Type 1 Lights,                    !- Name
  Space Type 1,                           !- Zone or ZoneList Name
  MidriseApartment Apartment Light,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.197921,                               !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Space Type 1 People,                    !- Name
  Space Type 1,                           !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.030036597,                            !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Space Type 1 Elec Equip,                !- Name
  Space Type 1,                           !- Zone or ZoneList Name
  ApartmentMidRise EQP_APT_SCH,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.194456,                              !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Type 1 Infiltration,              !- Name
  Space Type 1,                           !- Zone or ZoneList Name
  MidriseApartment Infil,                 !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00113284,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  ApartmentMidRise Exterior_Lgt_ALWAYS_ON, !- Schedule Name
  6436,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

