{
    "AirLoopHVAC": {
        "PSZ-Fine Storage": {
            "availability_manager_list_name": "PSZ-Fine Storage Availability Manager List",
            "branch_list_name": "PSZ-Fine Storage Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-Fine Storage Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-Fine Storage Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-Fine Storage Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-Fine Storage Supply Equipment Outlet Node"
        },
        "PSZ-Office": {
            "availability_manager_list_name": "PSZ-Office Availability Manager List",
            "branch_list_name": "PSZ-Office Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-Office Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-Office Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-Office Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-Office Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-Fine Storage_OA_Controllers": {
            "controller_1_name": "PSZ-Fine Storage_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-Office_OA_Controllers": {
            "controller_1_name": "PSZ-Office_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-Fine Storage_OA": {
            "controller_list_name": "PSZ-Fine Storage_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-Fine Storage_OA_Equipment"
        },
        "PSZ-Office_OA": {
            "controller_list_name": "PSZ-Office_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-Office_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-Fine Storage_OA_Equipment": {
            "component_1_name": "PSZ-Fine Storage_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-Office_OA_Equipment": {
            "component_1_name": "PSZ-Office_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-Fine Storage Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-Fine Storage Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-Fine Storage Zone Equipment Outlet Node"
        },
        "PSZ-Office Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-Office Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-Office Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-Fine Storage": {
            "components": [
                {
                    "component_name": "PSZ-Fine Storage Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-Fine Storage Zone Equipment Inlet Node"
        },
        "PSZ-Office": {
            "components": [
                {
                    "component_name": "PSZ-Office Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-Office Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "PSZ-Fine Storage_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Supply Equipment Outlet Node",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "SetPoint",
            "controlling_zone_or_thermostat_location": "Zone2 Fine Storage",
            "cooling_coil_name": "PSZ-Fine Storage Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-Fine Storage_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-Fine Storage Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "B2B unitaryhvac fan mode schedule (7)",
            "supply_fan_name": "PSZ-Fine Storage_addAQ Supply Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        },
        "PSZ-Office_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Office Supply Equipment Outlet Node",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "control_type": "SetPoint",
            "controlling_zone_or_thermostat_location": "Zone1 Office",
            "cooling_coil_name": "PSZ-Office Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ-Office_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-Office Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": "Autosize",
            "minimum_supply_air_temperature": 2,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "B2B unitaryhvac fan mode schedule (2)",
            "supply_fan_name": "PSZ-Office_addAQ Supply Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-Fine Storage Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone2 Fine Storage Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-Fine Storage Zone Equipment Outlet Node"
        },
        "PSZ-Office Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Zone1 Office Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-Office Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-Fine Storage Supply Air Splitter": {
            "inlet_node_name": "PSZ-Fine Storage Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone2 Fine Storage ADU Inlet Node"
                }
            ]
        },
        "PSZ-Office Supply Air Splitter": {
            "inlet_node_name": "PSZ-Office Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Zone1 Office ADU Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Zone1 Office Direct Air": {
            "air_inlet_node_name": "Zone1 Office ADU Inlet Node",
            "air_outlet_node_name": "Zone1 Office Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Zone2 Fine Storage Direct Air": {
            "air_inlet_node_name": "Zone2 Fine Storage ADU Inlet Node",
            "air_outlet_node_name": "Zone2 Fine Storage Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-Fine Storage Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "B2B Always On Avail for PSZ-Fine Storage (8)",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "PSZ-Office Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "B2B Always On Avail for PSZ-Office (3)",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-Fine Storage Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Supply Equipment Inlet Node",
                    "component_name": "PSZ-Fine Storage_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-Fine Storage Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
                    "component_name": "PSZ-Fine Storage_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-Fine Storage Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-Office Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-Office Supply Equipment Inlet Node",
                    "component_name": "PSZ-Office_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-Office Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-Office Mixed Air Outlet",
                    "component_name": "PSZ-Office_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-Office Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-Fine Storage Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-Fine Storage Air Loop Main Branch"
                }
            ]
        },
        "PSZ-Office Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-Office Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Warehouse": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 312.80609615476044,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Urban"
        }
    },
    "BuildingSurface:Detailed": {
        "Bulk Storage Floor": {
            "construction_name": "BulkStorageFloor_Ffactor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Front Wall": {
            "construction_name": "semiheated_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Left Wall": {
            "construction_name": "semiheated_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Rear Wall": {
            "construction_name": "semiheated_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Right Wall": {
            "construction_name": "semiheated_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Roof": {
            "construction_name": "semiheated_roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 93.19569294110872,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Floor": {
            "construction_name": "FineStorageFloor_Ffactor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Front Wall": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Left Wall": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Office Front Wall": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Office Left Wall": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Right Wall": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Fine Storage Roof": {
            "construction_name": "nonres_roof",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 57.67843070664012,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 28.241119073063313,
                    "vertex_z_coordinate": 8.53398380454007
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.53398380454007
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone2 Fine Storage"
        },
        "Office Floor": {
            "construction_name": "OfficeFloor_Ffactor",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Front Wall": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone1 Office"
        },
        "Office Left Wall": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Zone1 Office"
        },
        "Office Rear Wall": {
            "construction_name": "Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Right Wall": {
            "construction_name": "Interior Wall",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        },
        "Office Roof": {
            "construction_name": "InsulatedCeiling",
            "number_of_vertices": "Autocalculate",
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "Zone2 Fine Storage",
            "sun_exposure": "NoSun",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 32.68444406709599,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.472335721918993,
                    "vertex_z_coordinate": 4.26699190227003
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.26699190227003
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Zone1 Office"
        }
    },
    "Coil:Cooling:DX:MultiSpeed": {
        "PSZ-Fine Storage Cooling Coil": {
            "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "air_inlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Cooling Coil Outlet",
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "number_of_speeds": 2,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "PTU_EIRFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "PTU_EIRFT",
            "speed_1_evaporative_condenser_effectiveness": 0.9,
            "speed_1_gross_rated_cooling_cop": 4.10546440082039,
            "speed_1_gross_rated_sensible_heat_ratio": 0.70315,
            "speed_1_gross_rated_total_cooling_capacity": 23725.43,
            "speed_1_part_load_fraction_correlation_curve_name": "PTU_PLR",
            "speed_1_rated_air_flow_rate": 1.27944,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "PTU_CapFF",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "PTU_CapFT",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "PTU_EIRFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "PTU_EIRFT",
            "speed_2_evaporative_condenser_effectiveness": 0.9,
            "speed_2_gross_rated_cooling_cop": 4.10546440082039,
            "speed_2_gross_rated_sensible_heat_ratio": 0.70315,
            "speed_2_gross_rated_total_cooling_capacity": 47450.86,
            "speed_2_part_load_fraction_correlation_curve_name": "PTU_PLR",
            "speed_2_rated_air_flow_rate": 1.91916,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "PTU_CapFF",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "PTU_CapFT",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": 10.0
        },
        "PSZ-Office Cooling Coil": {
            "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "air_inlet_node_name": "PSZ-Office Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-Office Cooling Coil Outlet",
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "number_of_speeds": 2,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "PTU_EIRFF",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "PTU_EIRFT",
            "speed_1_evaporative_condenser_effectiveness": 0.9,
            "speed_1_gross_rated_cooling_cop": 4.52884559038969,
            "speed_1_gross_rated_sensible_heat_ratio": 0.79882,
            "speed_1_gross_rated_total_cooling_capacity": 8781.105,
            "speed_1_part_load_fraction_correlation_curve_name": "PTU_PLR",
            "speed_1_rated_air_flow_rate": 0.61912,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "PTU_CapFF",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "PTU_CapFT",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "PTU_EIRFF",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "PTU_EIRFT",
            "speed_2_evaporative_condenser_effectiveness": 0.9,
            "speed_2_gross_rated_cooling_cop": 4.52884559038969,
            "speed_2_gross_rated_sensible_heat_ratio": 0.79882,
            "speed_2_gross_rated_total_cooling_capacity": 17562.21,
            "speed_2_part_load_fraction_correlation_curve_name": "PTU_PLR",
            "speed_2_rated_air_flow_rate": 0.92868,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "PTU_CapFF",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "PTU_CapFT",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": 10.0
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-Fine Storage Heating Coil": {
            "air_inlet_node_name": "PSZ-Fine Storage Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Supply Equipment Outlet Node",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "burner_efficiency": 0.8505,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0,
            "part_load_fraction_correlation_curve_name": "GasHeatPLFFPLR"
        },
        "PSZ-Office Heating Coil": {
            "air_inlet_node_name": "PSZ-Office Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-Office Supply Equipment Outlet Node",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "burner_efficiency": 0.84,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0,
            "part_load_fraction_correlation_curve_name": "GasHeatPLFFPLR"
        },
        "Zone3UnitHeater Zone3HiRadiant Heating Coil": {
            "air_inlet_node_name": "Zone3UnitHeater Zone3HiRadiant Fan Outlet",
            "air_outlet_node_name": "Zone3UnitHeater Zone3HiRadiant System Outlet",
            "availability_schedule_name": "Zone3HeatingCoilAvailability",
            "burner_efficiency": 0.8505,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "Bulk Storage Products": {
            "outside_layer": "Bulk Storage Products Material"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InsulatedCeiling": {
            "layer_2": "G01 16mm gypsum board",
            "outside_layer": "Interior Wall Addi Insul"
        },
        "Interior Wall": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Interior Wall Addi Insul",
            "layer_4": "Steel Frame/Cavity",
            "layer_5": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "Interior Wall_1": {
            "layer_2": "R13_Insulation",
            "layer_3": "Gypsum or plaster board - 9.5mm",
            "outside_layer": "Gypsum or plaster board - 9.5mm"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "NonresWindow_U_0.362_SHGC_East_0.379": {
            "outside_layer": "Nonres Window Glazing Layer East"
        },
        "NonresWindow_U_0.362_SHGC_North_0.379": {
            "outside_layer": "Nonres Window Glazing Layer North"
        },
        "NonresWindow_U_0.362_SHGC_South_0.379": {
            "outside_layer": "Nonres Window Glazing Layer South"
        },
        "NonresWindow_U_0.362_SHGC_West_0.379": {
            "outside_layer": "Nonres Window Glazing Layer West"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Overhead Door_con": {
            "outside_layer": "Overhead Door_con Panel"
        },
        "Overhead Door_semi": {
            "outside_layer": "Overhead Door_semi Panel"
        },
        "SemiHtdSkylight_U_0.75_SHGC_0.55": {
            "outside_layer": "Semiheated Skylight Glazing Layer"
        },
        "Skylight Double Clear": {
            "layer_2": "AIR 3MM",
            "layer_3": "CLEAR 2.5MM",
            "outside_layer": "CLEAR 2.5MM"
        },
        "Skylight_U_0.5_SHGC_0.4": {
            "outside_layer": "Nonres Skylight Glazing Layer"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "Swinging Door_semi": {
            "outside_layer": "Opaque Door panel_semi"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall_grd": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "nonres_ext_wall_mid": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "nonres_ext_wall_top": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_top",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        },
        "res_ext_wall_grd": {
            "layer_2": "Res_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "res_ext_wall_mid": {
            "layer_2": "Res_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "res_ext_wall_top": {
            "layer_2": "Res_Exterior_Wall_Insulation_top",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        },
        "semiheated_ext_wall_grd": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "semiheated_ext_wall_mid": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "semiheated_ext_wall_top": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_top",
            "layer_3": "G01 16mm gypsum board",
            "outside_layer": "F08 Metal surface"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "outside_layer": "F08 Metal roof surface"
        }
    },
    "Construction:FfactorGroundFloor": {
        "BulkStorageFloor_Ffactor": {
            "area": 3204.8422772668932,
            "f_factor": 1.26363,
            "perimeterexposed": 185.91893288462248
        },
        "FineStorageFloor_Ffactor": {
            "area": 1156.5300391876226,
            "f_factor": 1.26363,
            "perimeterexposed": 71.62450693096137
        },
        "OfficeFloor_Ffactor": {
            "area": 236.87964658059664,
            "f_factor": 1.26363,
            "perimeterexposed": 35.05029062578953
        }
    },
    "Controller:MechanicalVentilation": {
        "Zone1_Office_DCV": {
            "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Zone1 Office",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Zone1 Office"
                }
            ]
        },
        "Zone2_Fine_Storage_DCV": {
            "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Zone2 Fine Storage",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Zone2 Fine Storage"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-Fine Storage_OA_Controller": {
            "actuator_node_name": "PSZ-Fine Storage OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "LockoutWithHeating",
            "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-Fine Storage OARelief Node",
            "return_air_node_name": "PSZ-Fine Storage Supply Equipment Inlet Node"
        },
        "PSZ-Office_OA_Controller": {
            "actuator_node_name": "PSZ-Office OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "LockoutWithHeating",
            "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ-Office Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-Office OARelief Node",
            "return_air_node_name": "PSZ-Office Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "PTU_CapFT": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        },
        "PTU_EIRFT": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 23.88889
        }
    },
    "Curve:Cubic": {
        "GasHeatPLFFPLR": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quadratic": {
        "PTU_CapFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PTU_EIRFF": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PTU_PLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Daylighting:Controls": {
        "Zone1 Office_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone1 Office_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.29,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Zone1 Office_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.1,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Zone1 Office_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Zone1 Office"
        },
        "Zone2 Fine Storage_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 323.0
                },
                {
                    "daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 323.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Zone2 Fine Storage_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Zone2 Fine Storage"
        },
        "Zone3 Bulk Storage_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 215
                },
                {
                    "daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.25,
                    "illuminance_setpoint_at_reference_point": 215
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
            "glare_calculation_daylighting_reference_point_name": "Zone3 Bulk Storage_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
            "zone_or_space_name": "Zone3 Bulk Storage"
        }
    },
    "Daylighting:ReferencePoint": {
        "Zone1 Office_DaylRefPt1": {
            "x_coordinate_of_reference_point": 3.2675,
            "y_coordinate_of_reference_point": 4.5718,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone1 Office"
        },
        "Zone1 Office_DaylRefPt2": {
            "x_coordinate_of_reference_point": 20.4216,
            "y_coordinate_of_reference_point": 4.5718,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone1 Office"
        },
        "Zone2 Fine Storage_DaylRefPt1": {
            "x_coordinate_of_reference_point": 27.8892,
            "y_coordinate_of_reference_point": 24.9936,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone2 Fine Storage"
        },
        "Zone2 Fine Storage_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.81,
            "y_coordinate_of_reference_point": 24.9936,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Zone2 Fine Storage"
        },
        "Zone3 Bulk Storage_DaylRefPt1": {
            "x_coordinate_of_reference_point": 22.9,
            "y_coordinate_of_reference_point": 48,
            "z_coordinate_of_reference_point": 0,
            "zone_or_space_name": "Zone3 Bulk Storage"
        },
        "Zone3 Bulk Storage_DaylRefPt2": {
            "x_coordinate_of_reference_point": 22.9,
            "y_coordinate_of_reference_point": 34.7,
            "z_coordinate_of_reference_point": 0,
            "zone_or_space_name": "Zone3 Bulk Storage"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Zone1 Office": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Zone2 Fine Storage": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Zone3 Bulk Storage": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Building": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Bulk Storage  Plug Load": {
            "design_level": 8200.12,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "Bulk Storage Plug Schedule",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Office Plug Load": {
            "design_level": 1912.5,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "Office_Plug_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        }
    },
    "ElectricLoadCenter:Distribution": {
        "Generator": {
            "electrical_buss_type": "DirectCurrentWithInverter",
            "generator_list_name": "PV_Generator",
            "generator_operation_scheme_type": "Baseload",
            "inverter_name": "PV_Inverter"
        }
    },
    "ElectricLoadCenter:Generators": {
        "PV_Generator": {
            "generator_outputs": [
                {
                    "generator_availability_schedule_name": "PV_SCH",
                    "generator_name": "PV_module",
                    "generator_object_type": "Generator:PVWatts",
                    "generator_rated_electric_power_output": 26025
                }
            ]
        }
    },
    "ElectricLoadCenter:Inverter:PVWatts": {
        "PV_Inverter": {
            "dc_to_ac_size_ratio": 1.2,
            "inverter_efficiency": 0.96
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Zone1_Office_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Office Lights"
        },
        "Zone2_Fine_Storage_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Fine Storage Area Lights"
        },
        "Zone3_Bulk_Storage_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Bulk Storage Area Lights"
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Zone1_Office_Area": {
            "internal_data_index_key_name": "Zone1 Office",
            "internal_data_type": "Zone Floor Area"
        },
        "Zone2_Fine_Storage_Area": {
            "internal_data_index_key_name": "Zone2 Fine Storage",
            "internal_data_type": "Zone Floor Area"
        },
        "Zone3_Bulk_Storage_Area": {
            "internal_data_index_key_name": "Zone3 Bulk Storage",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:Program": {
        "SET_Zone1_Office_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone1_Office_LSr_IP=0.093*Zone1_Office_LSr/Zone1_Office_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone1_Office_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone1_Office_Light_Actuator = 0.02*Zone1_Office_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone1_Office_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Zone2_Fine_Storage_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone2_Fine_Storage_LSr_IP=0.093*Zone2_Fine_Storage_LSr/Zone2_Fine_Storage_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone2_Fine_Storage_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone2_Fine_Storage_Light_Actuator = 0.02*Zone2_Fine_Storage_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone2_Fine_Storage_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Zone3_Bulk_Storage_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Zone3_Bulk_Storage_LSr_IP=0.093*Zone3_Bulk_Storage_LSr/Zone3_Bulk_Storage_Area"
                },
                {
                    "program_line": "IF (Zone1_Office_Occ_Sensor <= 0) && (Zone3_Bulk_Storage_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Zone3_Bulk_Storage_Light_Actuator = 0.02*Zone3_Bulk_Storage_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Zone3_Bulk_Storage_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "SET_Zone1_Office_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone1_Office_Light_EMS_Program"
                }
            ]
        },
        "SET_Zone2_Fine_Storage_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone2_Fine_Storage_Light_EMS_Program"
                }
            ]
        },
        "SET_Zone3_Bulk_Storage_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Zone3_Bulk_Storage_Light_EMS_Program"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "OAT_F": {
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Zone1_Office_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone1 Office",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Zone1_Office_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Office People",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Zone2_Fine_Storage_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone2 Fine Storage",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Zone3_Bulk_Storage_LSr": {
            "output_variable_or_output_meter_index_key_name": "Zone3 Bulk Storage",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights_a": {
            "control_option": "AstronomicalClock",
            "design_level": 119.03,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_a"
        },
        "Exterior_Lights_b": {
            "control_option": "AstronomicalClock",
            "design_level": 2955.82,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_b_2016"
        },
        "Exterior_Lights_c": {
            "control_option": "AstronomicalClock",
            "design_level": 694.12,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_c_2016"
        }
    },
    "Fan:ConstantVolume": {
        "Zone3UnitHeater Zone3HiRadiant Fan": {
            "air_inlet_node_name": "Zone3UnitHeater Zone3HiRadiant System Inlet",
            "air_outlet_node_name": "Zone3UnitHeater Zone3HiRadiant Fan Outlet",
            "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.536,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.825,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 49.8
        }
    },
    "Fan:SystemModel": {
        "PSZ-Fine Storage_addAQ Supply Fan": {
            "air_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "availability_schedule_name": "B2B unitaryhvac always on availability (1)",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.58175,
            "motor_efficiency": 0.895,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 2,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 0.4,
                    "speed_flow_fraction": 0.66
                },
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        },
        "PSZ-Office_addAQ Supply Fan": {
            "air_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-Office Supply Fan Outlet",
            "availability_schedule_name": "B2B unitaryhvac always on availability (1)",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.56225,
            "motor_efficiency": 0.865,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        }
    },
    "FenestrationSurface:Detailed": {
        "Bulk Storage Door1": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.67843070664012,
            "vertex_1_y_coordinate": 44.05614575397873,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 57.67843070664012,
            "vertex_2_y_coordinate": 44.05614575397873,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.67843070664012,
            "vertex_3_y_coordinate": 44.90337932617064,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.67843070664012,
            "vertex_4_y_coordinate": 44.90337932617064,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door2": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.67843070664012,
            "vertex_1_y_coordinate": 60.294789220990154,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 57.67843070664012,
            "vertex_2_y_coordinate": 60.294789220990154,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.67843070664012,
            "vertex_3_y_coordinate": 61.142022793182065,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.67843070664012,
            "vertex_4_y_coordinate": 61.142022793182065,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door3": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.67843070664012,
            "vertex_1_y_coordinate": 76.53343268800158,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 57.67843070664012,
            "vertex_2_y_coordinate": 76.53343268800158,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.67843070664012,
            "vertex_3_y_coordinate": 77.38066626019348,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.67843070664012,
            "vertex_4_y_coordinate": 77.38066626019348,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door4": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Swinging Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 29.461567136266876,
            "vertex_1_y_coordinate": 93.19569294110872,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 29.461567136266876,
            "vertex_2_y_coordinate": 93.19569294110872,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 28.307998522134447,
            "vertex_3_y_coordinate": 93.19569294110872,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 28.307998522134447,
            "vertex_4_y_coordinate": 93.19569294110872,
            "vertex_4_z_coordinate": 2.133495951135,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Door5": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Swinging Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 65.18110394596366,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 65.18110394596366,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 64.33387037377203,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 64.33387037377203,
            "vertex_4_z_coordinate": 2.133495951135
        },
        "Bulk Storage Overhead Door1": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 87.05324954271781,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 87.05324954271781,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 84.22911008948209,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 84.22911008948209,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door2": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 78.6515166184813,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 78.6515166184813,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 75.82737716524652,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 75.82737716524652,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door3": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 70.2497836942448,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 70.2497836942448,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 67.42564424101,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 67.42564424101,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door4": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 61.84805077000829,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 61.84805077000829,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 59.023911316773514,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 59.023911316773514,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door5": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.446317845772725,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.446317845772725,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 50.622178392537016,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 50.622178392537016,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door6": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 45.04458492153622,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 45.04458492153622,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 42.22044546830051,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 42.22044546830051,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door7": {
            "building_surface_name": "Bulk Storage Left Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 36.642851997299715,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 36.642851997299715,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 33.81871254406494,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 33.81871254406494,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door8": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.6784307066405,
            "vertex_1_y_coordinate": 34.3700869208118,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 57.6784307066405,
            "vertex_2_y_coordinate": 34.3700869208118,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.6784307066405,
            "vertex_3_y_coordinate": 36.62937644665737,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.6784307066405,
            "vertex_4_y_coordinate": 36.62937644665737,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door9": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.6784307066405,
            "vertex_1_y_coordinate": 51.21617291595904,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 57.6784307066405,
            "vertex_2_y_coordinate": 51.21617291595904,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.6784307066405,
            "vertex_3_y_coordinate": 53.475462441804616,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.6784307066405,
            "vertex_4_y_coordinate": 53.475462441804616,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door10": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.6784307066405,
            "vertex_1_y_coordinate": 67.93307987351562,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 57.6784307066405,
            "vertex_2_y_coordinate": 67.93307987351562,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.6784307066405,
            "vertex_3_y_coordinate": 70.1923693993612,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.6784307066405,
            "vertex_4_y_coordinate": 70.1923693993612,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door11": {
            "building_surface_name": "Bulk Storage Right Wall",
            "construction_name": "Overhead Door_semi",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.6784307066405,
            "vertex_1_y_coordinate": 83.28920159425498,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 57.6784307066405,
            "vertex_2_y_coordinate": 83.28920159425498,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.6784307066405,
            "vertex_3_y_coordinate": 85.54849112010055,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.6784307066405,
            "vertex_4_y_coordinate": 85.54849112010055,
            "vertex_4_z_coordinate": 2.438251358764,
            "view_factor_to_ground": "Autocalculate"
        },
        "Bulk Storage Overhead Door12": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 51.01872549444148,
            "vertex_1_y_coordinate": 93.19569294110872,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 51.01872549444148,
            "vertex_2_y_coordinate": 93.19569294110872,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 47.173459274928426,
            "vertex_3_y_coordinate": 93.19569294110872,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 47.173459274928426,
            "vertex_4_y_coordinate": 93.19569294110872,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door13": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 38.8218477316703,
            "vertex_1_y_coordinate": 93.19569294110872,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 38.8218477316703,
            "vertex_2_y_coordinate": 93.19569294110872,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 34.97658151215725,
            "vertex_3_y_coordinate": 93.19569294110872,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 34.97658151215725,
            "vertex_4_y_coordinate": 93.19569294110872,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door14": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 21.05361206532021,
            "vertex_1_y_coordinate": 93.19569294110872,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 21.05361206532021,
            "vertex_2_y_coordinate": 93.19569294110872,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 17.208345845807155,
            "vertex_3_y_coordinate": 93.19569294110872,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 17.208345845807155,
            "vertex_4_y_coordinate": 93.19569294110872,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Bulk Storage Overhead Door15": {
            "building_surface_name": "Bulk Storage Rear Wall",
            "construction_name": "Overhead Door_semi",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9.238063110596997,
            "vertex_1_y_coordinate": 93.19569294110872,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 9.238063110596997,
            "vertex_2_y_coordinate": 93.19569294110872,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 5.392796891083943,
            "vertex_3_y_coordinate": 93.19569294110872,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 5.392796891083943,
            "vertex_4_y_coordinate": 93.19569294110872,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Left Door": {
            "building_surface_name": "Fine Storage Left Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 17.933110611395232,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.78034418358714,
            "vertex_2_z_coordinate": 2.13349595113502,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 18.78034418358714,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 17.933110611395232,
            "vertex_4_z_coordinate": 0.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Fine Storage Overhead Door1": {
            "building_surface_name": "Fine Storage Front Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 42.238591112033795,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 42.238591112033795,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 46.08385733154685,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 46.08385733154685,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door2": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.6784307066405,
            "vertex_1_y_coordinate": 4.578904927270731,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 57.6784307066405,
            "vertex_2_y_coordinate": 4.578904927270731,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.6784307066405,
            "vertex_3_y_coordinate": 7.403044380506441,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.6784307066405,
            "vertex_4_y_coordinate": 7.403044380506441,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door3": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.6784307066405,
            "vertex_1_y_coordinate": 21.392647697845785,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 57.6784307066405,
            "vertex_2_y_coordinate": 21.392647697845785,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.6784307066405,
            "vertex_3_y_coordinate": 24.216787151081498,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.6784307066405,
            "vertex_4_y_coordinate": 24.216787151081498,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Overhead Door4": {
            "building_surface_name": "Fine Storage Left Wall",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 25.958987328614402,
            "vertex_1_z_coordinate": 2.438251358764,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 25.958987328614402,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 23.134847875378693,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 23.134847875378693,
            "vertex_4_z_coordinate": 2.438251358764
        },
        "Fine Storage Right Door": {
            "building_surface_name": "Fine Storage Right Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 57.67843070664012,
            "vertex_1_y_coordinate": 13.696942750435703,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 57.67843070664012,
            "vertex_2_y_coordinate": 13.696942750435703,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 57.67843070664012,
            "vertex_3_y_coordinate": 14.54417632262761,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 57.67843070664012,
            "vertex_4_y_coordinate": 14.54417632262761,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "FineStorage_skylight_1": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.65122766072508,
            "vertex_1_y_coordinate": 17.08533338919441,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.189394157708188,
            "vertex_2_y_coordinate": 17.08533338919441,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.189394157708188,
            "vertex_3_y_coordinate": 18.215033243974677,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.65122766072508,
            "vertex_4_y_coordinate": 18.215033243974677,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_2": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.071538569941715,
            "vertex_1_y_coordinate": 24.145957481571077,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 29.60970506692482,
            "vertex_2_y_coordinate": 24.145957481571077,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 29.60970506692482,
            "vertex_3_y_coordinate": 25.27565733635134,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 28.071538569941715,
            "vertex_4_y_coordinate": 25.27565733635134,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_3": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.28169402455003,
            "vertex_1_y_coordinate": 24.145957481571077,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 36.81986052153314,
            "vertex_2_y_coordinate": 24.145957481571077,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 36.81986052153314,
            "vertex_3_y_coordinate": 25.27565733635134,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 35.28169402455003,
            "vertex_4_y_coordinate": 25.27565733635134,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_4": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 42.49184947915835,
            "vertex_1_y_coordinate": 24.145957481571077,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 44.030015976141456,
            "vertex_2_y_coordinate": 24.145957481571077,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 44.030015976141456,
            "vertex_3_y_coordinate": 25.27565733635134,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 42.49184947915835,
            "vertex_4_y_coordinate": 25.27565733635134,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_5": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.702004933766666,
            "vertex_1_y_coordinate": 24.145957481571077,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 51.240171430749776,
            "vertex_2_y_coordinate": 24.145957481571077,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 51.240171430749776,
            "vertex_3_y_coordinate": 25.27565733635134,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 49.702004933766666,
            "vertex_4_y_coordinate": 25.27565733635134,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_6": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.861383115333396,
            "vertex_1_y_coordinate": 17.08533338919441,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 22.399549612316505,
            "vertex_2_y_coordinate": 17.08533338919441,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 22.399549612316505,
            "vertex_3_y_coordinate": 18.215033243974677,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 20.861383115333396,
            "vertex_4_y_coordinate": 18.215033243974677,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_7": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.071538569941715,
            "vertex_1_y_coordinate": 17.08533338919441,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 29.60970506692482,
            "vertex_2_y_coordinate": 17.08533338919441,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 29.60970506692482,
            "vertex_3_y_coordinate": 18.215033243974677,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 28.071538569941715,
            "vertex_4_y_coordinate": 18.215033243974677,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_8": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 35.28169402455003,
            "vertex_1_y_coordinate": 17.08533338919441,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 36.81986052153314,
            "vertex_2_y_coordinate": 17.08533338919441,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 36.81986052153314,
            "vertex_3_y_coordinate": 18.215033243974677,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 35.28169402455003,
            "vertex_4_y_coordinate": 18.215033243974677,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_9": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 42.49184947915835,
            "vertex_1_y_coordinate": 17.08533338919441,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 44.030015976141456,
            "vertex_2_y_coordinate": 17.08533338919441,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 44.030015976141456,
            "vertex_3_y_coordinate": 18.215033243974677,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 42.49184947915835,
            "vertex_4_y_coordinate": 18.215033243974677,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_10": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.702004933766666,
            "vertex_1_y_coordinate": 17.08533338919441,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 51.240171430749776,
            "vertex_2_y_coordinate": 17.08533338919441,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 51.240171430749776,
            "vertex_3_y_coordinate": 18.215033243974677,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 49.702004933766666,
            "vertex_4_y_coordinate": 18.215033243974677,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_11": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.441072206116764,
            "vertex_1_y_coordinate": 17.08533338919441,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 7.979238703099871,
            "vertex_2_y_coordinate": 17.08533338919441,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 7.979238703099871,
            "vertex_3_y_coordinate": 18.215033243974677,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 6.441072206116764,
            "vertex_4_y_coordinate": 18.215033243974677,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_12": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.441072206116764,
            "vertex_1_y_coordinate": 24.145957481571077,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 7.979238703099871,
            "vertex_2_y_coordinate": 24.145957481571077,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 7.979238703099871,
            "vertex_3_y_coordinate": 25.27565733635134,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 6.441072206116764,
            "vertex_4_y_coordinate": 25.27565733635134,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_13": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.65122766072508,
            "vertex_1_y_coordinate": 24.145957481571077,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 15.189394157708188,
            "vertex_2_y_coordinate": 24.145957481571077,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 15.189394157708188,
            "vertex_3_y_coordinate": 25.27565733635134,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 13.65122766072508,
            "vertex_4_y_coordinate": 25.27565733635134,
            "vertex_4_z_coordinate": 8.533984
        },
        "FineStorage_skylight_14": {
            "building_surface_name": "Fine Storage Roof",
            "construction_name": "Skylight_U_0.5_SHGC_0.4",
            "frame_and_divider_name": "Skylight_Frame_Nonres",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.861383115333396,
            "vertex_1_y_coordinate": 24.145957481571077,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 22.399549612316505,
            "vertex_2_y_coordinate": 24.145957481571077,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 22.399549612316505,
            "vertex_3_y_coordinate": 25.27565733635134,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 20.861383115333396,
            "vertex_4_y_coordinate": 25.27565733635134,
            "vertex_4_z_coordinate": 8.533984
        },
        "Office Front Door": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 15.188653419415184,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.133495951135,
            "vertex_2_x_coordinate": 15.188653419415184,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 16.34216577494398,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 16.34216577494398,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.133495951135,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Front Wall Window2": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "NonresWindow_U_0.362_SHGC_West_0.379",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 23.45589515403363,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 23.45589515403363,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 28.070169610564875,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 28.070169610564875,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Front Wall Window 1": {
            "building_surface_name": "Office Front Wall",
            "construction_name": "NonresWindow_U_0.362_SHGC_West_0.379",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.614274456531201,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 4.614274456531201,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 9.228548913062403,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 9.228548913062403,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Door": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.659784647055446,
            "vertex_1_z_coordinate": 2.13349595113502,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.659784647055446,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 3.8125510748635487,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 3.8125510748635487,
            "vertex_4_z_coordinate": 2.13349595113502,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Window1": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "NonresWindow_U_0.362_SHGC_North_0.379",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 6.967084075324717,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 6.967084075324717,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.990205740210292,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.990205740210292,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office Left Wall Window2": {
            "building_surface_name": "Office Left Wall",
            "construction_name": "NonresWindow_U_0.362_SHGC_North_0.379",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 3.482129981708703,
            "vertex_1_z_coordinate": 2.43929602151392,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 3.482129981708703,
            "vertex_2_z_coordinate": 0.914355407629293,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.5052516465942773,
            "vertex_3_z_coordinate": 0.914355407629293,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.5052516465942773,
            "vertex_4_z_coordinate": 2.43929602151392,
            "view_factor_to_ground": "Autocalculate"
        },
        "Skylight_r1c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.67938911018171,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 54.21755560716482,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 54.21755560716482,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 52.67938911018171,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.67938911018171,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 54.21755560716482,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 54.21755560716482,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 52.67938911018171,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.67938911018171,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 54.21755560716482,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 54.21755560716482,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 52.67938911018171,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r1c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.67938911018171,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 54.21755560716482,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 54.21755560716482,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 52.67938911018171,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.64227738648399,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 47.1804438834671,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 47.1804438834671,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 45.64227738648399,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.64227738648399,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 47.1804438834671,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 47.1804438834671,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 45.64227738648399,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.64227738648399,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 47.1804438834671,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 47.1804438834671,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 45.64227738648399,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r2c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 45.64227738648399,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 47.1804438834671,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 47.1804438834671,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 45.64227738648399,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.60516566278628,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.143332159769386,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.143332159769386,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 38.60516566278628,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.60516566278628,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.143332159769386,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.143332159769386,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 38.60516566278628,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.60516566278628,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.143332159769386,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.143332159769386,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 38.60516566278628,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r3c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 38.60516566278628,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 40.143332159769386,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 40.143332159769386,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 38.60516566278628,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.56805393908856,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 33.106220436071666,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 33.106220436071666,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 31.56805393908856,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.56805393908856,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 33.106220436071666,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 33.106220436071666,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 31.56805393908856,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.56805393908856,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 33.106220436071666,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 33.106220436071666,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 31.56805393908856,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r4c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 31.56805393908856,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 33.106220436071666,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 33.106220436071666,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 31.56805393908856,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.53094221539084,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.06910871237395,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.06910871237395,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 24.53094221539084,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.53094221539084,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.06910871237395,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.06910871237395,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 24.53094221539084,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.53094221539084,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.06910871237395,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.06910871237395,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 24.53094221539084,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r5c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.53094221539084,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 26.06910871237395,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 26.06910871237395,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 24.53094221539084,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.493830491693124,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 19.03199698867623,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 19.03199698867623,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 17.493830491693124,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.493830491693124,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 19.03199698867623,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 19.03199698867623,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 17.493830491693124,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.493830491693124,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 19.03199698867623,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 19.03199698867623,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 17.493830491693124,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r6c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.493830491693124,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 19.03199698867623,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 19.03199698867623,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 17.493830491693124,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.456718767995408,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 11.994885264978514,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 11.994885264978514,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.456718767995408,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.456718767995408,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 11.994885264978514,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 11.994885264978514,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.456718767995408,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.456718767995408,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 11.994885264978514,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 11.994885264978514,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.456718767995408,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r7c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.456718767995408,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 11.994885264978514,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 11.994885264978514,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 10.456718767995408,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c1": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.41960704429769,
            "vertex_1_y_coordinate": 31.912643983185408,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 4.9577735412807975,
            "vertex_2_y_coordinate": 31.912643983185408,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 4.9577735412807975,
            "vertex_3_y_coordinate": 33.042343837965674,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 3.41960704429769,
            "vertex_4_y_coordinate": 33.042343837965674,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c2": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.41960704429769,
            "vertex_1_y_coordinate": 39.9146846212123,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 4.9577735412807975,
            "vertex_2_y_coordinate": 39.9146846212123,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 4.9577735412807975,
            "vertex_3_y_coordinate": 41.044384475992565,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 3.41960704429769,
            "vertex_4_y_coordinate": 41.044384475992565,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c3": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.41960704429769,
            "vertex_1_y_coordinate": 47.916725259239186,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 4.9577735412807975,
            "vertex_2_y_coordinate": 47.916725259239186,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 4.9577735412807975,
            "vertex_3_y_coordinate": 49.04642511401945,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 3.41960704429769,
            "vertex_4_y_coordinate": 49.04642511401945,
            "vertex_4_z_coordinate": 8.533984
        },
        "Skylight_r8c4": {
            "building_surface_name": "Bulk Storage Roof",
            "construction_name": "SemiHtdSkylight_U_0.75_SHGC_0.55",
            "frame_and_divider_name": "Skylight_Frame_Semiheated",
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.41960704429769,
            "vertex_1_y_coordinate": 55.91876589726608,
            "vertex_1_z_coordinate": 8.533984,
            "vertex_2_x_coordinate": 4.9577735412807975,
            "vertex_2_y_coordinate": 55.91876589726608,
            "vertex_2_z_coordinate": 8.533984,
            "vertex_3_x_coordinate": 4.9577735412807975,
            "vertex_3_y_coordinate": 57.04846575204634,
            "vertex_3_z_coordinate": 8.533984,
            "vertex_4_x_coordinate": 3.41960704429769,
            "vertex_4_y_coordinate": 57.04846575204634,
            "vertex_4_z_coordinate": 8.533984
        }
    },
    "Generator:PVWatts": {
        "PV_module": {
            "array_geometry_type": "TiltAzimuth",
            "array_type": "FixedOpenRack",
            "azimuth_angle": 180,
            "dc_system_capacity": 26025,
            "module_type": "Premium",
            "pvwatts_version": "5",
            "system_losses": 0.113,
            "tilt_angle": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "InternalMass": {
        "Bulk Storage Products Surface": {
            "construction_name": "Bulk Storage Products",
            "surface_area": 7047.287204404681,
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "Lights": {
        "Bulk Storage Area Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_bulk_storage",
            "watts_per_floor_area": 3.196881,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Area Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_fine_storage",
            "watts_per_floor_area": 6.684381,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone2 Fine Storage"
        },
        "Office Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 6.163299,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 1.2571146565112723,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 1.2571146565112723,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 1.2571146565112723,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 1.2571146565112723,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 1.2571146565112723,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.0310197123035249,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "Bulk Storage Products Material": {
            "conductivity": 0.7847443249791325,
            "density": 200.230661511125,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 2.43840494296412,
            "visible_absorptance": 0.7
        },
        "F07 25mm stucco": {
            "conductivity": 0.3918279448866303,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 24.641624089536975,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.77,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 24.641624089536975,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.021768219160368352,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.77,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.08707287664147341,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.77,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.08707287664147341,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.08707287664147341,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.06530465748110505,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "Gypsum or plaster board - 9.5mm": {
            "conductivity": 0.31563917782534107,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Interior Wall Addi Insul": {
            "conductivity": 0.023542329749373918,
            "density": 22.425834089246,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 2.54000514892096e-08,
            "visible_absorptance": 0.7
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 0.7216164651662109,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.3918279448866303,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 1.2571146565112723,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.06530465748110505,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Steel Frame/Cavity": {
            "conductivity": 0.04577649070900766,
            "density": 641.378854952435,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 502.080003799237,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889001802122336,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.90360352040256,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.29313522011485,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.29313522011485,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.13066404430099,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.62235136068181,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475973498005059,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_semi": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475973498005059,
            "visible_absorptance": 0.7
        },
        "Overhead Door_con Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.568097400844748,
            "visible_absorptance": 0.7
        },
        "Overhead Door_semi Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.489194984060755,
            "visible_absorptance": 0.7
        },
        "R13_Insulation": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.28800006982422,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.90360352040256,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.29313522011485,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.29313522011485,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.62235136068181,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.5282156959187,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.64444403979094,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.64444403979094,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.0103016765077,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "PSZ-Fine Storage_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-Fine Storage OAInlet Node"
                }
            ]
        },
        "PSZ-Office_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-Office OAInlet Node"
                }
            ]
        },
        "Zone1 Office Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Zone1 Office Direct Air Inlet Node"
                }
            ]
        },
        "Zone2 Fine Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Zone2 Fine Storage Direct Air Inlet Node"
                }
            ]
        },
        "Zone3 Bulk Storage Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Zone3UnitHeater Zone3HiRadiant System Inlet"
                }
            ]
        },
        "Zone3 Bulk Storage Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Zone3UnitHeater Zone3HiRadiant System Outlet"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-Fine Storage_OAMixing Box": {
            "mixed_air_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-Fine Storage OAInlet Node",
            "relief_air_stream_node_name": "PSZ-Fine Storage OARelief Node",
            "return_air_stream_node_name": "PSZ-Fine Storage Supply Equipment Inlet Node"
        },
        "PSZ-Office_OAMixing Box": {
            "mixed_air_node_name": "PSZ-Office Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-Office OAInlet Node",
            "relief_air_stream_node_name": "PSZ-Office OARelief Node",
            "return_air_stream_node_name": "PSZ-Office Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-Office_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-Fine Storage_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Gas:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Gas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 5A": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2022": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName Warehouse": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_NY_Buffalo": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Office People": {
            "activity_level_schedule_name": "Office Activity Schedule",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        },
        "ZONE2 FINE STORAGEPeople": {
            "activity_level_schedule_name": "ZONE2 FINE STORAGE Activity Schedule",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 30,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone2 Fine Storage"
        },
        "ZONE3 BULK STORAGEPeople": {
            "activity_level_schedule_name": "ZONE3 BULK STORAGE Activity Schedule",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 69,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "12/25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Fourth of July": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "07/04"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "ML King Birthday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "01/01"
        },
        "Thanksgiving Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "11/11"
        },
        "Washington's Birthday": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        }
    },
    "Schedule:Compact": {
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Always Off Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Always On Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Bulk Storage Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 10.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Bulk Storage Infil_Adva Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.75
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bulk Storage Infil_Base Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.765
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.765
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.765
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.765
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Bulk Storage Plug Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "COMPACT HVAC-ALWAYS 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "COMPACT HVAC-ALWAYS 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "COMPACT HVAC Any Number"
        },
        "DaylightAvailSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Exterior Light Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_189_1": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Ltg_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_lighting_schedule_a": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_a_IECC2015": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:Saturdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_c_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "FanSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Fine Sorage Infil Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.25
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1.25
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Fine Storage Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Fine Storage Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hot Water Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "INFIL_Door_Opening_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "OA Damper Always ON Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OA Damper Off during off hrs Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDay Saturday CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.85
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Office Cooling Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Office DHW Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.015
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.101
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.399
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.501
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.696
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.798
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.696
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.798
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.297
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office Fan Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays Saturday SummerDesignDay WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Office HVAC Schedule": {
            "data": [
                {
                    "field": "Through: 4/30"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Through: 8/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.4
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Office Heating Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Office Infil Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1.25
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Office People Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Sunday Holidays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays Saturday AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Office_Plug_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2456865339
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2878515801
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.90193495098
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2456865339
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2456865339
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PV_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "UnitHeaterAvailability": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "UnitVentMaxOA": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE2 FINE STORAGE Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.85
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ZONE3 BULK STORAGE Activity Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.85
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone3HeatingCoilAvailability": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ZoneControlSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "ltg_sch_bulk_storage": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.37188
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.37188
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04375
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_fine_storage": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.37188
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.37188
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.32812
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04375
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04375
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_office": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1221630192
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.156107128
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2850569816
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5226061224
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4615246128
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5226061224
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.414016772
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1221630192
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1221630192
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.156107128
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2850569816
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5226061224
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4615246128
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5226061224
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.414016772
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1221630192
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1221630192
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Constant": {
        "SZ_system_OA_Max_Frac_SCH": {
            "hourly_value": 0.75,
            "schedule_type_limits_name": "Fraction"
        },
        "B2B unitaryhvac always on availability (1)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac fan mode schedule (2)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac temp setpoint schedule (5)": {
            "hourly_value": 22,
            "schedule_type_limits_name": "B2B unitaryhvac temperature setpoints stl (4)"
        },
        "B2B unitaryhvac fan mode schedule (7)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac temp setpoint schedule (10)": {
            "hourly_value": 22,
            "schedule_type_limits_name": "B2B unitaryhvac temperature setpoints stl (9)"
        },
        "B2B heating only always on (18)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B heating only availability (17)"
        },
        "B2B heating only htg setpoint Zone3 Bulk Storage (19)": {
            "hourly_value": 18,
            "schedule_type_limits_name": "B2B heating only setpoint stl (16)"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 10000
        },
        "COMPACT HVAC Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        },
        "B2B unitaryhvac fan availibiliby stl (0)": {
            "lower_limit_value": 0,
            "upper_limit_value": 1,
            "numeric_type": "Discrete",
            "unit_type": "Availability"
        },
        "B2B unitaryhvac temperature setpoints stl (4)": {
            "lower_limit_value": 5.0,
            "upper_limit_value": 60.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B unitaryhvac temperature setpoints stl (9)": {
            "lower_limit_value": 5.0,
            "upper_limit_value": 60.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav supply temp stl (12)": {
            "lower_limit_value": 10.0,
            "upper_limit_value": 55.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav heating setpoint stl (13)": {
            "lower_limit_value": 10.0,
            "upper_limit_value": 35.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav cooling setpoint stl (14)": {
            "lower_limit_value": 18.0,
            "upper_limit_value": 40.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav min flow fraction stl (15)": {
            "lower_limit_value": 0.0,
            "upper_limit_value": 1.0,
            "numeric_type": "Continuous"
        },
        "B2B heating only setpoint stl (16)": {
            "lower_limit_value": 10.0,
            "upper_limit_value": 35.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B heating only availability (17)": {
            "lower_limit_value": 0,
            "upper_limit_value": 1,
            "numeric_type": "Discrete",
            "unit_type": "Availability"
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-Fine Storage_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Fine Storage Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Fine Storage Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-Fine Storage Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Mixed Air Outlet"
        },
        "PSZ-Office_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-Office Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-Office Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-Office Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-Office Mixed Air Outlet"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "SupAirTemp MngrZone1 Office - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone1 Office",
            "maximum_supply_air_temperature": 43.333,
            "minimum_supply_air_temperature": 12.7778,
            "setpoint_node_or_nodelist_name": "PSZ-Office Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Zone1 Office Direct Air Inlet Node",
            "zone_node_name": "Zone1 Office Air Node"
        },
        "SupAirTemp MngrZone2 Fine Storage - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Zone2 Fine Storage",
            "maximum_supply_air_temperature": 43.333,
            "minimum_supply_air_temperature": 12.7778,
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Zone2 Fine Storage Direct Air Inlet Node",
            "zone_node_name": "Zone2 Fine Storage Air Node"
        }
    },
    "SetpointManager:SingleZone:Heating": {},
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": -3.4,
            "august_ground_temperature": 13.7,
            "december_ground_temperature": 16.5,
            "february_ground_temperature": 6.0,
            "january_ground_temperature": 9.7,
            "july_ground_temperature": 7.5,
            "june_ground_temperature": 2.7,
            "march_ground_temperature": -2.2,
            "may_ground_temperature": -4.2,
            "november_ground_temperature": 20.7,
            "october_ground_temperature": 22.0,
            "september_ground_temperature": 18.6
        }
    },
    "Site:Location": {
        "Buffalo.Niagara.Intl.AP_NY_USA WMO=725280": {
            "elevation": 215.0,
            "latitude": 42.94,
            "longitude": -78.74,
            "time_zone": -5.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 8.96666666666667,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 26.2
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-Office",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-Fine Storage",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone1 Office",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Zone1 Office"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone2 Fine Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Zone3 Bulk Storage",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 43.33,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "SizingPeriod:DesignDay": {
        "Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.462,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.001,
            "barometric_pressure": 98769.0,
            "daily_dry_bulb_temperature_range": 9.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.3,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.8,
            "wind_direction": 240,
            "wind_speed": 5.7
        },
        "Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 98769.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -16.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -16.3,
            "wind_direction": 270,
            "wind_speed": 5.1
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Zone1 Office Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Office Cooling Schedule",
            "heating_setpoint_temperature_schedule_name": "Office Heating Schedule"
        },
        "Zone2 Fine Storage Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "Fine Storage Cooling Setpoint Schedule",
            "heating_setpoint_temperature_schedule_name": "Fine Storage Heating Setpoint Schedule"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "Zone3 Bulk Storage Heating SP": {
            "setpoint_temperature_schedule_name": "B2B heating only htg setpoint Zone3 Bulk Storage (19)"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 12
        }
    },
    "UnitarySystemPerformance:Multispeed": {
        "PSZ-Fine Storage_Unitary_Package_DX_Perf": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 0.66,
                    "heating_speed_supply_air_flow_ratio": 0.66
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1,
                    "heating_speed_supply_air_flow_ratio": 1
                }
            ],
            "no_load_supply_air_flow_rate_ratio": 0.66,
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 2,
            "single_mode_operation": "No"
        },
        "PSZ-Office_Unitary_Package_DX_Perf": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 1.0,
                    "heating_speed_supply_air_flow_ratio": 1.0
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1,
                    "heating_speed_supply_air_flow_ratio": 1
                }
            ],
            "no_load_supply_air_flow_rate_ratio": 1.0,
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 2,
            "single_mode_operation": "No"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "Zone1 Office",
            "deadband_temperature_difference": 2.00000005298191,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 6154.74805507525,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 82.2222244003673,
            "off_cycle_loss_coefficient_to_ambient_temperature": 0.798542706558535,
            "off_cycle_parasitic_fuel_consumption_rate": 481,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 0.798542706558535,
            "on_cycle_parasitic_fuel_consumption_rate": 481,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "peak_use_flow_rate": 8.07469089073934e-06,
            "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
            "tank_volume": 0.0757082515247699,
            "use_flow_rate_fraction_schedule_name": "Office DHW Schedule"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 3MM": {
            "gas_type": "Air",
            "thickness": 0.0032
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 2.5MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.8,
            "thickness": 0.0025,
            "visible_transmittance_at_normal_incidence": 0.901
        },
        "REF A CLEAR MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.47,
            "back_side_solar_reflectance_at_normal_incidence": 0.43,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.27,
            "front_side_visible_reflectance_at_normal_incidence": 0.31,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.11,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.14
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Nonres Skylight Glazing Layer": {
            "solar_heat_gain_coefficient": 0.2827066626864292,
            "u_factor": 0.3232010018808446,
            "visible_transmittance": 0.4
        },
        "Nonres Window Glazing Layer East": {
            "solar_heat_gain_coefficient": 0.2827066626864292,
            "u_factor": 0.3232010018808446,
            "visible_transmittance": 0.379
        },
        "Nonres Window Glazing Layer North": {
            "solar_heat_gain_coefficient": 0.2827066626864292,
            "u_factor": 0.3232010018808446,
            "visible_transmittance": 0.379
        },
        "Nonres Window Glazing Layer South": {
            "solar_heat_gain_coefficient": 0.2827066626864292,
            "u_factor": 0.3232010018808446,
            "visible_transmittance": 0.379
        },
        "Nonres Window Glazing Layer West": {
            "solar_heat_gain_coefficient": 0.2827066626864292,
            "u_factor": 0.3232010018808446,
            "visible_transmittance": 0.379
        },
        "Semiheated Skylight Glazing Layer": {
            "solar_heat_gain_coefficient": 0.2827066626864292,
            "u_factor": 0.3232010018808446,
            "visible_transmittance": 0.55
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Skylight_Frame_Nonres": {
            "divider_thermal_hemispherical_emissivity": 0.9,
            "frame_conductance": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "inside_reveal_depth": 0.0,
            "inside_reveal_solar_absorptance": 0.0,
            "inside_sill_depth": 0.0,
            "inside_sill_solar_absorptance": 0.0,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "outside_reveal_solar_absorptance": 0.0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        },
        "Skylight_Frame_Semiheated": {
            "divider_thermal_hemispherical_emissivity": 0.9,
            "frame_conductance": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "inside_reveal_depth": 0.0,
            "inside_reveal_solar_absorptance": 0.0,
            "inside_sill_depth": 0.0,
            "inside_sill_solar_absorptance": 0.0,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "outside_reveal_solar_absorptance": 0.0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Zone1 Office": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Zone2 Fine Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Zone3 Bulk Storage": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone1 Office Thermostat": {
            "control_1_name": "Zone1 Office Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "Zone1 Office"
        },
        "Zone2 Fine Storage Thermostat": {
            "control_1_name": "Zone2 Fine Storage Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "COMPACT HVAC-ALWAYS 4",
            "zone_or_zonelist_name": "Zone2 Fine Storage"
        },
        "Zone3 Bulk Storage Thermostat": {
            "control_1_name": "Zone3 Bulk Storage Heating SP",
            "control_1_object_type": "ThermostatSetpoint:SingleHeating",
            "control_type_schedule_name": "ZoneControlSchedule",
            "zone_or_zonelist_name": "Zone3 Bulk Storage"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Zone1 Office PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Zone1 Office Direct Air Inlet Node",
            "air_terminal_name": "Zone1 Office Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Zone2 Fine Storage PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Zone2 Fine Storage Direct Air Inlet Node",
            "air_terminal_name": "Zone2 Fine Storage Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Zone1 Office Inlet Nodes",
            "zone_air_node_name": "Zone1 Office Air Node",
            "zone_conditioning_equipment_list_name": "Zone1 Office Equipment",
            "zone_name": "Zone1 Office",
            "zone_return_air_node_or_nodelist_name": "Zone1 Office Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Zone2 Fine Storage Inlet Nodes",
            "zone_air_node_name": "Zone2 Fine Storage Air Node",
            "zone_conditioning_equipment_list_name": "Zone2 Fine Storage Equipment",
            "zone_name": "Zone2 Fine Storage",
            "zone_return_air_node_or_nodelist_name": "Zone2 Fine Storage Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Zone3 Bulk Storage Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Zone3 Bulk Storage Inlet Nodes",
            "zone_air_node_name": "Zone3 Bulk Storage Air Node",
            "zone_conditioning_equipment_list_name": "Zone3 Bulk Storage Equipment",
            "zone_name": "Zone3 Bulk Storage",
            "zone_return_air_node_or_nodelist_name": "Zone3 Bulk Storage Zone Equip Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Zone1 Office Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone1 Office PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone2 Fine Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone2 Fine Storage PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Zone3 Bulk Storage Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Zone3 Bulk Storage Unit Heater",
                    "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Zone3 Bulk Storage HiRadiant",
                    "zone_equipment_object_type": "ZoneHVAC:HighTemperatureRadiant"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:HighTemperatureRadiant": {
        "Zone3 Bulk Storage HiRadiant": {
            "availability_schedule_name": "B2B heating only always on (18)",
            "combustion_efficiency": 0.7925,
            "fraction_of_input_converted_to_latent_energy": 0,
            "fraction_of_input_converted_to_radiant_energy": 0.8,
            "fraction_of_input_that_is_lost": 0,
            "fraction_of_radiant_energy_incident_on_people": 0.05,
            "fuel_type": "NaturalGas",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_setpoint_temperature_schedule_name": "Bulk Storage Heating Setpoint Schedule",
            "heating_throttling_range": 2,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Right Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Rear Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "Bulk Storage Left Wall"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.8,
                    "surface_name": "Bulk Storage Floor"
                }
            ],
            "temperature_control_type": "OperativeTemperature",
            "zone_name": "Zone3 Bulk Storage"
        }
    },
    "ZoneHVAC:UnitHeater": {
        "Zone3 Bulk Storage Unit Heater": {
            "air_inlet_node_name": "Zone3UnitHeater Zone3HiRadiant System Inlet",
            "air_outlet_node_name": "Zone3UnitHeater Zone3HiRadiant System Outlet",
            "availability_schedule_name": "B2B heating only always on (18)",
            "heating_coil_name": "Zone3UnitHeater Zone3HiRadiant Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_convergence_tolerance": 0.001,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "supply_air_fan_name": "Zone3UnitHeater Zone3HiRadiant Fan",
            "supply_air_fan_object_type": "Fan:ConstantVolume",
            "supply_air_fan_operation_during_no_heating": "No"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Bulk Storage Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.00146921915640324,
            "schedule_name": "Bulk Storage Infil_Base Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Fine Storage Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "Fine Sorage Infil Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone2 Fine Storage"
        },
        "Office Door Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.12290310890579528,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        },
        "Office Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "Office Infil Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone1 Office"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "Bulk Storage Ventilation-1": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate": 37.7600047937506,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 31.1361206455786,
            "fan_total_efficiency": 0.51,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 29.4444452244559,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Always On Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Exhaust",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        },
        "Bulk Storage Ventilation-2": {
            "constant_term_coefficient": 0,
            "delta_temperature": -100,
            "design_flow_rate": 0.943894887865287,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 29.4444452244559,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -73.3333352760033,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Always On Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.224,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "Zone3 Bulk Storage"
        }
    },
    "Output:Meter": {
        "Output:Meter:ElectricityHVAC": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:NaturalGasHVAC": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Variable": {
        "Output:Variable Site Outdoor Air Drybulb Temperature": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Drybulb Temperature",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Humidity Ratio": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Humidity Ratio",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Relative Humidity": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Relative Humidity",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Wetbulb Temperature": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Wetbulb Temperature",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Dewpoint Temperature": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Dewpoint Temperature",
            "reporting_frequency": "Timestep"
        }
    },
    "SetpointManager:Scheduled": {
        "B2B Unitary TEMP SPM for PSZ-Office Supply Equipment Outlet Node (6)": {
            "control_variable": "Temperature",
            "schedule_name": "B2B unitaryhvac temp setpoint schedule (5)",
            "setpoint_node_or_nodelist_name": "PSZ-Office Supply Equipment Outlet Node"
        },
        "B2B Unitary TEMP SPM for PSZ-Fine Storage Supply Equipment Outlet Node (11)": {
            "control_variable": "Temperature",
            "schedule_name": "B2B unitaryhvac temp setpoint schedule (10)",
            "setpoint_node_or_nodelist_name": "PSZ-Fine Storage Supply Equipment Outlet Node"
        }
    },
    "AvailabilityManager:Scheduled": {
        "B2B Always On Avail for PSZ-Office (3)": {
            "schedule_name": "B2B unitaryhvac always on availability (1)"
        },
        "B2B Always On Avail for PSZ-Fine Storage (8)": {
            "schedule_name": "B2B unitaryhvac always on availability (1)"
        }
    }
}