{
    "AirLoopHVAC": {
        "PSZ-AC:1": {
            "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
            "branch_list_name": "PSZ-AC:1 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
        },
        "PSZ-AC:2": {
            "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
            "branch_list_name": "PSZ-AC:2 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
        },
        "PSZ-AC:3": {
            "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
            "branch_list_name": "PSZ-AC:3 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
        },
        "PSZ-AC:4": {
            "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
            "branch_list_name": "PSZ-AC:4 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
        },
        "PSZ-AC:5": {
            "availability_manager_list_name": "PSZ-AC:5 Availability Manager List",
            "branch_list_name": "PSZ-AC:5 Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ-AC:5 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ-AC:5 Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ-AC:1_OA_Controllers": {
            "controller_1_name": "PSZ-AC:1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:2_OA_Controllers": {
            "controller_1_name": "PSZ-AC:2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:3_OA_Controllers": {
            "controller_1_name": "PSZ-AC:3_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:4_OA_Controllers": {
            "controller_1_name": "PSZ-AC:4_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ-AC:5_OA_Controllers": {
            "controller_1_name": "PSZ-AC:5_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ-AC:1_OA": {
            "controller_list_name": "PSZ-AC:1_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
        },
        "PSZ-AC:2_OA": {
            "controller_list_name": "PSZ-AC:2_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
        },
        "PSZ-AC:3_OA": {
            "controller_list_name": "PSZ-AC:3_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
        },
        "PSZ-AC:4_OA": {
            "controller_list_name": "PSZ-AC:4_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
        },
        "PSZ-AC:5_OA": {
            "controller_list_name": "PSZ-AC:5_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ-AC:5_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ-AC:1_OA_Equipment": {
            "component_1_name": "PSZ-AC:1_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:2_OA_Equipment": {
            "component_1_name": "PSZ-AC:2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:3_OA_Equipment": {
            "component_1_name": "PSZ-AC:3_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:4_OA_Equipment": {
            "component_1_name": "PSZ-AC:4_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "PSZ-AC:5_OA_Equipment": {
            "component_1_name": "PSZ-AC:5_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ-AC:1 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ-AC:1": {
            "components": [
                {
                    "component_name": "PSZ-AC:1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
        },
        "PSZ-AC:2": {
            "components": [
                {
                    "component_name": "PSZ-AC:2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
        },
        "PSZ-AC:3": {
            "components": [
                {
                    "component_name": "PSZ-AC:3 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
        },
        "PSZ-AC:4": {
            "components": [
                {
                    "component_name": "PSZ-AC:4 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
        },
        "PSZ-AC:5": {
            "components": [
                {
                    "component_name": "PSZ-AC:5 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "PSZ-AC:1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Core_ZN Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
        },
        "PSZ-AC:2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_1 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
        },
        "PSZ-AC:3 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_2 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
        },
        "PSZ-AC:4 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_3 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
        },
        "PSZ-AC:5 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Perimeter_ZN_4 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ-AC:5 Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "PSZ-AC:1 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Core_ZN ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:2 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_1 ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:3 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_2 ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:4 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_3 ADU Inlet Node"
                }
            ]
        },
        "PSZ-AC:5 Supply Air Splitter": {
            "inlet_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Perimeter_ZN_4 ADU Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Core_ZN Direct Air": {
            "air_inlet_node_name": "Core_ZN ADU Inlet Node",
            "air_outlet_node_name": "Core_ZN Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_1 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_1 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_2 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_2 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_3 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_3 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        },
        "Perimeter_ZN_4 Direct Air": {
            "air_inlet_node_name": "Perimeter_ZN_4 ADU Inlet Node",
            "air_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "PSZ-AC:1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "B2B Always On Avail for PSZ-AC:1 (3)",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "PSZ-AC:2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "B2B Always On Avail for PSZ-AC:2 (8)",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "PSZ-AC:3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "B2B Always On Avail for PSZ-AC:3 (13)",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "PSZ-AC:4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "B2B Always On Avail for PSZ-AC:4 (18)",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "PSZ-AC:5 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "B2B Always On Avail for PSZ-AC:5 (23)",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "PSZ-AC:1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:1 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
                    "component_name": "PSZ-AC:1_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:2 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
                    "component_name": "PSZ-AC:2_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:3_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:3 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
                    "component_name": "PSZ-AC:3_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:4_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:4 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
                    "component_name": "PSZ-AC:4_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
                }
            ]
        },
        "PSZ-AC:5 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ-AC:5 Supply Equipment Inlet Node",
                    "component_name": "PSZ-AC:5_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ-AC:5 Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ-AC:5 Mixed Air Outlet",
                    "component_name": "PSZ-AC:5_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Core_ZN Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
                    "component_name": "Core_ZN Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ-AC:1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:1 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:2 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:3 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:3 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:4 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:4 Air Loop Main Branch"
                }
            ]
        },
        "PSZ-AC:5 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ-AC:5 Air Loop Main Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWH Demand Load Branch Core_ZN Water Equipment"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "OfficeSmall": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 268.62205277808266,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Attic_floor_core": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_east": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_north": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_south": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_floor_perimeter_west": {
            "construction_name": "nonres_roof_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Attic"
        },
        "Attic_roof_east": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.509743580153767,
                    "vertex_y_coordinate": 8.07988228012721,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_north": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.254871790076884,
                    "vertex_y_coordinate": 8.07988228012721,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 18.509743580153767,
                    "vertex_y_coordinate": 8.07988228012721,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_south": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 18.509743580153767,
                    "vertex_y_coordinate": 8.07988228012721,
                    "vertex_z_coordinate": 6.33
                },
                {
                    "vertex_x_coordinate": 9.254871790076884,
                    "vertex_y_coordinate": 8.07988228012721,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_roof_west": {
            "construction_name": "AtticRoofDeck",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 9.254871790076884,
                    "vertex_y_coordinate": 8.07988228012721,
                    "vertex_z_coordinate": 6.33
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_east": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_north": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_south": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 28.36623217131907,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Attic_soffit_west": {
            "construction_name": "ext_soffit_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": 16.685000678139176,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": -0.6016168010884214,
                    "vertex_y_coordinate": -0.525236117884759,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Attic"
        },
        "Core_ZN_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_core",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_floor": {
            "construction_name": "Core_ZN_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Core_ZN_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Core_ZN"
        },
        "Perimeter_ZN_1_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_south",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_floor": {
            "construction_name": "Perimeter_ZN_1_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_south": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_south",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_east",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_floor": {
            "construction_name": "Perimeter_ZN_2_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_east": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_east",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_north",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_floor": {
            "construction_name": "Perimeter_ZN_3_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_2_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_north": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 27.764615370230647,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 22.751142027827136,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_wall_west": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_4_wall_north",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Attic_floor_perimeter_west",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_floor": {
            "construction_name": "Perimeter_ZN_4_floor_Ffactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_east": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_ZN_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_north": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_3_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 11.78279691121476,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_south": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_ZN_1_wall_west",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.013473342403511,
                    "vertex_y_coordinate": 4.376967649039658,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_wall_west": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 3.05
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 16.15976456025442,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.05
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Perimeter_ZN_4"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "PSZ-AC:1 HP Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:1 Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 4.3229889726447,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": 10.0
        },
        "PSZ-AC:2 HP Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:2 Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 4.3229889726447,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": 10.0
        },
        "PSZ-AC:3 HP Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:3 Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 4.3229889726447,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": 10.0
        },
        "PSZ-AC:4 HP Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:4 Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 4.3229889726447,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": 10.0
        },
        "PSZ-AC:5 HP Cooling Coil": {
            "air_inlet_node_name": "PSZ-AC:5 Supply Fan Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "SmDXalt_EIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "SmDXalt_EIRFT",
            "gross_rated_cooling_cop": 4.3229889726447,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "SmDXalt_PLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDXalt_CapFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "SmDXalt_CapFT",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": 10.0
        }
    },
    "Coil:Heating:DX:SingleSpeed": {
        "PSZ-AC:1 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:1 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "crankcase_heater_capacity": 50.0,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "HPACDefrostCAPFT",
            "defrost_strategy": "ReverseCycle",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.3592,
            "heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF",
            "heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": "Autosize"
        },
        "PSZ-AC:2 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:2 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "crankcase_heater_capacity": 50.0,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "HPACDefrostCAPFT",
            "defrost_strategy": "ReverseCycle",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.3592,
            "heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF",
            "heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": "Autosize"
        },
        "PSZ-AC:3 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:3 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "crankcase_heater_capacity": 50.0,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "HPACDefrostCAPFT",
            "defrost_strategy": "ReverseCycle",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.3592,
            "heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF",
            "heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": "Autosize"
        },
        "PSZ-AC:4 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:4 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "crankcase_heater_capacity": 50.0,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "HPACDefrostCAPFT",
            "defrost_strategy": "ReverseCycle",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.3592,
            "heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF",
            "heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": "Autosize"
        },
        "PSZ-AC:5 Heating Coil": {
            "air_inlet_node_name": "PSZ-AC:5 Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "crankcase_heater_capacity": 50.0,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "HPACDefrostCAPFT",
            "defrost_strategy": "ReverseCycle",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.3592,
            "heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFF",
            "heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 1.67,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -12.2,
            "part_load_fraction_correlation_curve_name": "HPACHeatPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": "Autosize"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ-AC:1_SuppHeatCoil": {
            "air_inlet_node_name": "PSZ-AC:1 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC:2_SuppHeatCoil": {
            "air_inlet_node_name": "PSZ-AC:2 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC:3_SuppHeatCoil": {
            "air_inlet_node_name": "PSZ-AC:3 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC:4_SuppHeatCoil": {
            "air_inlet_node_name": "PSZ-AC:4 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        },
        "PSZ-AC:5_SuppHeatCoil": {
            "air_inlet_node_name": "PSZ-AC:5 Heating Coil Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize"
        }
    },
    "Connector:Mixer": {
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWH Demand Load Branch Core_ZN Water Equipment"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWH Demand Load Branch Core_ZN Water Equipment"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "Window_U_0.424_SHGC_East_0.249": {
            "outside_layer": "Glazing Layer East"
        },
        "Window_U_0.424_SHGC_North_0.249": {
            "outside_layer": "Glazing Layer North"
        },
        "Window_U_0.424_SHGC_South_0.249": {
            "outside_layer": "Glazing Layer South"
        },
        "Window_U_0.424_SHGC_West_0.249": {
            "outside_layer": "Glazing Layer West"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall_grd": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation_grd",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_ext_wall_mid": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation_mid",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_ext_wall_top": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation_top",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "G01 16mm gypsum board",
            "outside_layer": "Nonres_Roof_Insulation"
        },
        "nonres_roof_floor": {
            "layer_2": "Nonres_Roof_Insulation",
            "outside_layer": "G01 16mm gypsum board"
        },
        "res_ext_wall_grd": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation_grd",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_ext_wall_mid": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation_mid",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_ext_wall_top": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation_top",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "G01 16mm gypsum board",
            "outside_layer": "Res_Roof_Insulation"
        },
        "res_roof_floor": {
            "layer_2": "Res_Roof_Insulation",
            "outside_layer": "G01 16mm gypsum board"
        },
        "semiheated_ext_wall_grd": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation_grd",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_ext_wall_mid": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation_mid",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_ext_wall_top": {
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation_top",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "G01 16mm gypsum board",
            "outside_layer": "Semiheated_Roof_Insulation"
        },
        "semiheated_roof_floor": {
            "layer_2": "Semiheated_Roof_Insulation",
            "outside_layer": "G01 16mm gypsum board"
        }
    },
    "Construction:FfactorGroundFloor": {
        "Core_ZN_floor_Ffactor": {
            "area": 149.65740000000005,
            "f_factor": 1.26363,
            "perimeterexposed": 0
        },
        "Perimeter_ZN_1_floor_Ffactor": {
            "area": 113.45000000000002,
            "f_factor": 1.26363,
            "perimeterexposed": 27.69
        },
        "Perimeter_ZN_2_floor_Ffactor": {
            "area": 67.29999999999995,
            "f_factor": 1.26363,
            "perimeterexposed": 18.46
        },
        "Perimeter_ZN_3_floor_Ffactor": {
            "area": 113.44999999999999,
            "f_factor": 1.26363,
            "perimeterexposed": 27.69
        },
        "Perimeter_ZN_4_floor_Ffactor": {
            "area": 67.30000000000001,
            "f_factor": 1.26363,
            "perimeterexposed": 18.46
        }
    },
    "Controller:MechanicalVentilation": {
        "Core_ZN_DCV": {
            "availability_schedule_name": "MinOA_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Core_ZN",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Core_ZN"
                }
            ]
        },
        "Perimeter_ZN_1_DCV": {
            "availability_schedule_name": "MinOA_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_1"
                }
            ]
        },
        "Perimeter_ZN_2_DCV": {
            "availability_schedule_name": "MinOA_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_2"
                }
            ]
        },
        "Perimeter_ZN_3_DCV": {
            "availability_schedule_name": "MinOA_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_3"
                }
            ]
        },
        "Perimeter_ZN_4_DCV": {
            "availability_schedule_name": "MinOA_Sched",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Perimeter_ZN_4"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "PSZ-AC:1_OA_Controller": {
            "actuator_node_name": "PSZ-AC:1 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:1 OARelief Node",
            "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OA_Controller": {
            "actuator_node_name": "PSZ-AC:2 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:2 OARelief Node",
            "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OA_Controller": {
            "actuator_node_name": "PSZ-AC:3 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:3 OARelief Node",
            "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OA_Controller": {
            "actuator_node_name": "PSZ-AC:4 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:4 OARelief Node",
            "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OA_Controller": {
            "actuator_node_name": "PSZ-AC:5 OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ-AC:5 OARelief Node",
            "return_air_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "HPACDefrostCAPFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "SmDXalt_CapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "SmDXalt_EIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        }
    },
    "Curve:Cubic": {
        "HPACHeatCapFF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        },
        "HPACHeatEIRFT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        }
    },
    "Curve:Quadratic": {
        "HPACHeatEIRFF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHeatPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "SmDXalt_CapFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDXalt_EIRFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDXalt_PLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Daylighting:Controls": {
        "Perimeter_ZN_1_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2399,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.0302,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_ZN_1_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_2_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2399,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_2_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.0302,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_ZN_2_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_3_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2399,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_3_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.0302,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_ZN_3_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_4_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2399,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Perimeter_ZN_4_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.0302,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Perimeter_ZN_4_DaylRefPt1",
            "lighting_control_type": "ContinuousOff",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Perimeter_ZN_4"
        }
    },
    "Daylighting:ReferencePoint": {
        "Perimeter_ZN_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 9.144,
            "y_coordinate_of_reference_point": 1.6337,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 9.144,
            "y_coordinate_of_reference_point": 3.2675,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.0898,
            "y_coordinate_of_reference_point": 9.144,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_2_DaylRefPt2": {
            "x_coordinate_of_reference_point": 24.4561,
            "y_coordinate_of_reference_point": 9.144,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_DaylRefPt1": {
            "x_coordinate_of_reference_point": 18.288,
            "y_coordinate_of_reference_point": 16.825,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_3_DaylRefPt2": {
            "x_coordinate_of_reference_point": 18.288,
            "y_coordinate_of_reference_point": 15.1925,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_DaylRefPt1": {
            "x_coordinate_of_reference_point": 1.6337,
            "y_coordinate_of_reference_point": 9.144,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_4"
        },
        "Perimeter_ZN_4_DaylRefPt2": {
            "x_coordinate_of_reference_point": 3.2675,
            "y_coordinate_of_reference_point": 9.144,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Perimeter_ZN_4"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Core_ZN": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Perimeter_ZN_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Building": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Core_ZN_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_MiscPlug_Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "MiscPlug",
            "schedule_name": "BLDG_EQUIP_SCH",
            "watts_per_floor_area": 6.78,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "ElectricLoadCenter:Distribution": {
        "Generator": {
            "electrical_buss_type": "DirectCurrentWithInverter",
            "generator_list_name": "PV_Generator",
            "generator_operation_scheme_type": "Baseload",
            "inverter_name": "PV_Inverter"
        }
    },
    "ElectricLoadCenter:Generators": {
        "PV_Generator": {
            "generator_outputs": [
                {
                    "generator_availability_schedule_name": "PV_SCH",
                    "generator_name": "PV_module",
                    "generator_object_type": "Generator:PVWatts",
                    "generator_rated_electric_power_output": 550
                }
            ]
        }
    },
    "ElectricLoadCenter:Inverter:PVWatts": {
        "PV_Inverter": {
            "dc_to_ac_size_ratio": 1.2,
            "inverter_efficiency": 0.96
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Core_ZN_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Core_ZN_lights"
        },
        "Perimeter_ZN_1_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_ZN_1_lights"
        },
        "Perimeter_ZN_2_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_ZN_2_lights"
        },
        "Perimeter_ZN_3_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_ZN_3_lights"
        },
        "Perimeter_ZN_4_Light_Actuator": {
            "actuated_component_control_type": "Electricity Rate",
            "actuated_component_type": "Lights",
            "actuated_component_unique_name": "Perimeter_ZN_4_lights"
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Core_ZN_Area": {
            "internal_data_index_key_name": "Core_ZN",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_ZN_1_Area": {
            "internal_data_index_key_name": "Perimeter_ZN_1",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_ZN_2_Area": {
            "internal_data_index_key_name": "Perimeter_ZN_2",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_ZN_3_Area": {
            "internal_data_index_key_name": "Perimeter_ZN_3",
            "internal_data_type": "Zone Floor Area"
        },
        "Perimeter_ZN_4_Area": {
            "internal_data_index_key_name": "Perimeter_ZN_4",
            "internal_data_type": "Zone Floor Area"
        }
    },
    "EnergyManagementSystem:Program": {
        "SET_Core_ZN_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Core_ZN_LSr_IP=0.093*Core_ZN_LSr/Core_ZN_Area"
                },
                {
                    "program_line": "IF (Core_ZN_Occ_Sensor <= 0) && (Core_ZN_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Core_ZN_Light_Actuator = 0.02*Core_ZN_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Core_ZN_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_ZN_1_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_ZN_1_LSr_IP=0.093*Perimeter_ZN_1_LSr/Perimeter_ZN_1_Area"
                },
                {
                    "program_line": "IF (Perimeter_ZN_1_Occ_Sensor <= 0) && (Perimeter_ZN_1_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_ZN_1_Light_Actuator = 0.02*Perimeter_ZN_1_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_ZN_1_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_ZN_2_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_ZN_2_LSr_IP=0.093*Perimeter_ZN_2_LSr/Perimeter_ZN_2_Area"
                },
                {
                    "program_line": "IF (Perimeter_ZN_2_Occ_Sensor <= 0) && (Perimeter_ZN_2_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "IF (ActualOccupancy <= 0)"
                },
                {
                    "program_line": "SET Perimeter_ZN_2_Light_Actuator = 0.02*Perimeter_ZN_2_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_ZN_2_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_ZN_2_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_ZN_3_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_ZN_3_LSr_IP=0.093*Perimeter_ZN_3_LSr/Perimeter_ZN_3_Area"
                },
                {
                    "program_line": "IF (Perimeter_ZN_3_Occ_Sensor <= 0) && (Perimeter_ZN_3_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_ZN_3_Light_Actuator = 0.02*Perimeter_ZN_3_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_ZN_3_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SET_Perimeter_ZN_4_Light_EMS_Program": {
            "lines": [
                {
                    "program_line": "SET Perimeter_ZN_4_LSr_IP=0.093*Perimeter_ZN_4_LSr/Perimeter_ZN_4_Area"
                },
                {
                    "program_line": "IF (Perimeter_ZN_4_Occ_Sensor <= 0) && (Perimeter_ZN_4_LSr_IP >= 0.02)"
                },
                {
                    "program_line": "SET Perimeter_ZN_4_Light_Actuator = 0.02*Perimeter_ZN_4_Area/0.09290304"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Perimeter_ZN_4_Light_Actuator = NULL"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "SET_Core_ZN_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Core_ZN_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_ZN_1_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Perimeter_ZN_1_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_ZN_2_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Perimeter_ZN_2_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_ZN_3_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Perimeter_ZN_3_Light_EMS_Program"
                }
            ]
        },
        "SET_Perimeter_ZN_4_Light_EMS_Program_Prog_Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "SET_Perimeter_ZN_4_Light_EMS_Program"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "ActualOccupancy": {
            "output_variable_or_output_meter_index_key_name": "Binary Occupancy",
            "output_variable_or_output_meter_name": "Schedule Value"
        },
        "Core_ZN_LSr": {
            "output_variable_or_output_meter_index_key_name": "Core_ZN",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Core_ZN_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Core_ZN",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_ZN_1_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_1",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_ZN_1_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_1",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_ZN_2_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_2",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_ZN_2_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_2",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_ZN_3_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_3",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_ZN_3_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_3",
            "output_variable_or_output_meter_name": "People Occupant Count"
        },
        "Perimeter_ZN_4_LSr": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_4",
            "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
        },
        "Perimeter_ZN_4_Occ_Sensor": {
            "output_variable_or_output_meter_index_key_name": "Perimeter_ZN_4",
            "output_variable_or_output_meter_name": "People Occupant Count"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights_a": {
            "control_option": "AstronomicalClock",
            "design_level": 88.49,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_a"
        },
        "Exterior_Lights_b": {
            "control_option": "AstronomicalClock",
            "design_level": 144.07,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_b_2016"
        },
        "Exterior_Lights_c": {
            "control_option": "AstronomicalClock",
            "design_level": 514.92,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_lighting_schedule_c_2016"
        }
    },
    "Fan:OnOff": {
        "PSZ-AC:1 Fan": {
            "air_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Supply Fan Outlet",
            "availability_schedule_name": "B2B unitaryhvac always on availability (1)",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.5
        },
        "PSZ-AC:2 Fan": {
            "air_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Supply Fan Outlet",
            "availability_schedule_name": "B2B unitaryhvac always on availability (1)",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.5
        },
        "PSZ-AC:3 Fan": {
            "air_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Supply Fan Outlet",
            "availability_schedule_name": "B2B unitaryhvac always on availability (1)",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.5
        },
        "PSZ-AC:4 Fan": {
            "air_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Supply Fan Outlet",
            "availability_schedule_name": "B2B unitaryhvac always on availability (1)",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.5
        },
        "PSZ-AC:5 Fan": {
            "air_inlet_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Supply Fan Outlet",
            "availability_schedule_name": "B2B unitaryhvac always on availability (1)",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.55575,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.855,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.5
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_ZN_1_wall_south_Window_1": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.424_SHGC_South_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.393745589188176,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 1.393745589188176,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 3.228676832507862,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 3.228676832507862,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_2": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.424_SHGC_South_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.026194957569021,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 6.026194957569021,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 7.861126200888706,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 7.861126200888706,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_3": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.424_SHGC_South_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.648617379265058,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 10.648617379265058,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 12.483548622584744,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 12.483548622584744,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_4": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.424_SHGC_South_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.281066747645903,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 15.281066747645903,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 17.11599799096559,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 17.11599799096559,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_5": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.424_SHGC_South_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.903489169341942,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 19.903489169341942,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 21.738420412661625,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 21.738420412661625,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_Window_6": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.424_SHGC_South_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 24.535938537722785,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 24.535938537722785,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 26.370869781042472,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 26.370869781042472,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_1_wall_south_door": {
            "building_surface_name": "Perimeter_ZN_1_wall_south",
            "construction_name": "Window_U_0.424_SHGC_South_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "GlassDoor",
            "vertex_1_x_coordinate": 12.96484206345548,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 12.96484206345548,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 14.799773306775165,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 14.799773306775165,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_1": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.424_SHGC_East_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.764615370230647,
            "vertex_1_y_coordinate": 1.216797006433025,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.764615370230647,
            "vertex_2_y_coordinate": 1.216797006433025,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 27.764615370230647,
            "vertex_3_y_coordinate": 2.81876716598154,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 27.764615370230647,
            "vertex_4_y_coordinate": 2.81876716598154,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_2": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.424_SHGC_East_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.764615370230647,
            "vertex_1_y_coordinate": 5.261115114145669,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.764615370230647,
            "vertex_2_y_coordinate": 5.261115114145669,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 27.764615370230647,
            "vertex_3_y_coordinate": 6.863085273694184,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 27.764615370230647,
            "vertex_4_y_coordinate": 6.863085273694184,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_3": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.424_SHGC_East_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.764615370230647,
            "vertex_1_y_coordinate": 9.296679286560233,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.764615370230647,
            "vertex_2_y_coordinate": 9.296679286560233,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 27.764615370230647,
            "vertex_3_y_coordinate": 10.898649446108747,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 27.764615370230647,
            "vertex_4_y_coordinate": 10.898649446108747,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_2_wall_east_Window_4": {
            "building_surface_name": "Perimeter_ZN_2_wall_east",
            "construction_name": "Window_U_0.424_SHGC_East_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 27.764615370230647,
            "vertex_1_y_coordinate": 13.340997394272877,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 27.764615370230647,
            "vertex_2_y_coordinate": 13.340997394272877,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 27.764615370230647,
            "vertex_3_y_coordinate": 14.942967553821394,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 27.764615370230647,
            "vertex_4_y_coordinate": 14.942967553821394,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Door1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 14.951982637918274,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 14.951982637918274,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 14.03511863305952,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 14.03511863305952,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Door2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Swinging Door_con",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.183474330975216,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 19.183474330975216,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 18.266610326116464,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 18.266610326116464,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.1336,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_1": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.424_SHGC_North_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 26.370869781042472,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 26.370869781042472,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 24.535938537722785,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 24.535938537722785,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_2": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.424_SHGC_North_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.738420412661625,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 21.738420412661625,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 19.903489169341942,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 19.903489169341942,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_3": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.424_SHGC_North_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.11599799096559,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 17.11599799096559,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 15.281066747645903,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 15.281066747645903,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_4": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.424_SHGC_North_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.483548622584744,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 12.483548622584744,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 10.648617379265058,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 10.648617379265058,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_5": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.424_SHGC_North_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.861126200888706,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 7.861126200888706,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 6.026194957569021,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 6.026194957569021,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_3_wall_north_Window_6": {
            "building_surface_name": "Perimeter_ZN_3_wall_north",
            "construction_name": "Window_U_0.424_SHGC_North_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3.228676832507862,
            "vertex_1_y_coordinate": 16.15976456025442,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 3.228676832507862,
            "vertex_2_y_coordinate": 16.15976456025442,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 1.393745589188176,
            "vertex_3_y_coordinate": 16.15976456025442,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 1.393745589188176,
            "vertex_4_y_coordinate": 16.15976456025442,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_1": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.424_SHGC_West_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 14.942967553821394,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 14.942967553821394,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 13.340997394272877,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 13.340997394272877,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_2": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.424_SHGC_West_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 10.898649446108747,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 10.898649446108747,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 9.296679286560233,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 9.296679286560233,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_3": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.424_SHGC_West_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 6.863085273694184,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 6.863085273694184,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 5.261115114145669,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 5.261115114145669,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        },
        "Perimeter_ZN_4_wall_west_Window_4": {
            "building_surface_name": "Perimeter_ZN_4_wall_west",
            "construction_name": "Window_U_0.424_SHGC_West_0.249",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.81876716598154,
            "vertex_1_z_coordinate": 2.424,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.81876716598154,
            "vertex_2_z_coordinate": 0.9008164,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.216797006433025,
            "vertex_3_z_coordinate": 0.9008164,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.216797006433025,
            "vertex_4_z_coordinate": 2.424,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "Generator:PVWatts": {
        "PV_module": {
            "array_geometry_type": "TiltAzimuth",
            "array_type": "FixedOpenRack",
            "azimuth_angle": 180,
            "dc_system_capacity": 550,
            "module_type": "Premium",
            "pvwatts_version": "5",
            "system_losses": 0.113,
            "tilt_angle": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Core_ZN_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 262.72429158655444,
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 199.1620252690118,
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 118.14547642665926,
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 199.1620252690118,
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 118.14547642665926,
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "Lights": {
        "Core_ZN_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 6.181254,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 6.181254,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 6.181254,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 6.181254,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office",
            "watts_per_floor_area": 6.181254,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.4431830191949255,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.4431830191949255,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.4431830191949255,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.4431830191949255,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.4431830191949255,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.06028633423987479,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.7615115903984184,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 47.890617796167206,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 47.890617796167206,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.0423061994665788,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.1692247978663152,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.1692247978663152,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.1692247978663152,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.1269185983997364,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.4024505123170874,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.7615115903984184,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.4431830191949255,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.1269185983997364,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.06783369996193,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.59504478476111,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.59504478476111,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.88291975297193,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 6.23478687961654,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475973498005059,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.44456673282738,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.36800034244138,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.36800034244138,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 6.23478687961654,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.06783369996193,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.59504478476111,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.59504478476111,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.03502094613738,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core_ZN Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Core_ZN Direct Air Inlet Node"
                }
            ]
        },
        "PSZ-AC:1_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:1 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:2_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:2 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:3_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:3 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:4_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:4 OAInlet Node"
                }
            ]
        },
        "PSZ-AC:5_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ-AC:5 OAInlet Node"
                }
            ]
        },
        "Perimeter_ZN_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_1 Direct Air Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_2 Direct Air Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_3 Direct Air Inlet Node"
                }
            ]
        },
        "Perimeter_ZN_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Perimeter_ZN_4 Direct Air Inlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ-AC:1_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:1 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:1 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
        },
        "PSZ-AC:2_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:2 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:2 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
        },
        "PSZ-AC:3_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:3 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:3 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
        },
        "PSZ-AC:4_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:4 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:4 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
        },
        "PSZ-AC:5_OAMixing Box": {
            "mixed_air_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ-AC:5 OAInlet Node",
            "relief_air_stream_node_name": "PSZ-AC:5 OARelief Node",
            "return_air_stream_node_name": "PSZ-AC:5 Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:3_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:4_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ-AC:5_OANode List"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Gas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 3B": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2022": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName OfficeSmall": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_TX_ElPaso": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Core_ZN": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_w_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "floor_area_per_person": 18.580626,
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Pipe:Adiabatic": {
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1000000000000000.0,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 48.89,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "SWHSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 0.001,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.4094775565
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.90193495098
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.959505267
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4797526335
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1919010534
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1637910226
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1637910226
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1637910226
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_wo_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.610394505402463
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.32
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Binary Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_NO_OPTIMUM_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_NO_SETBACK": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 27.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 24.4455555555556
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.89
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_ZN Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Core_ZN Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 48.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "DaylightAvailSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "Exterior_Lgt_189_1": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For:Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "FOR:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_lighting_schedule_a": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_a_IECC2015": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:Saturdays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For:AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_c_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "HTGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_NO_OPTIMUM_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 20.5544444444444
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: Holiday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay1"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                },
                {
                    "field": "For: CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.56
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weedends WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "HVACOperationSchd_w_SB": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Humidity Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "INFIL_Door_Opening_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.144
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.144
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.144
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.144
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "INFIL_QUARTER_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "PV_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SHADING_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "SHWSys1 Water Heater Ambient Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1 Water Heater Setpoint Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Seasonal-Reset-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_office": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.11487325
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1467814375
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2680344375
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5743568125
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5105404375
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5743568125
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3892874375
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.2680344375
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2042180625
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1467814375
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11487325
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11487325
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11487325
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        },
        "B2B unitaryhvac fan availibiliby stl (0)": {
            "lower_limit_value": 0,
            "upper_limit_value": 1,
            "numeric_type": "Discrete",
            "unit_type": "Availability"
        },
        "B2B unitaryhvac temperature setpoints stl (4)": {
            "lower_limit_value": 5.0,
            "upper_limit_value": 60.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B unitaryhvac temperature setpoints stl (9)": {
            "lower_limit_value": 5.0,
            "upper_limit_value": 60.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B unitaryhvac temperature setpoints stl (14)": {
            "lower_limit_value": 5.0,
            "upper_limit_value": 60.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B unitaryhvac temperature setpoints stl (19)": {
            "lower_limit_value": 5.0,
            "upper_limit_value": 60.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B unitaryhvac temperature setpoints stl (24)": {
            "lower_limit_value": 5.0,
            "upper_limit_value": 60.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav supply temp stl (27)": {
            "lower_limit_value": 10.0,
            "upper_limit_value": 55.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav heating setpoint stl (28)": {
            "lower_limit_value": 10.0,
            "upper_limit_value": 35.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav cooling setpoint stl (29)": {
            "lower_limit_value": 18.0,
            "upper_limit_value": 40.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B vav min flow fraction stl (30)": {
            "lower_limit_value": 0.0,
            "upper_limit_value": 1.0,
            "numeric_type": "Continuous"
        },
        "B2B heating only setpoint stl (31)": {
            "lower_limit_value": 10.0,
            "upper_limit_value": 35.0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "B2B heating only availability (32)": {
            "lower_limit_value": 0,
            "upper_limit_value": 1,
            "numeric_type": "Discrete",
            "unit_type": "Availability"
        }
    },
    "SetpointManager:MixedAir": {
        "PSZ-AC:1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-AC:1 Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Mixed Air Outlet"
        },
        "PSZ-AC:2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-AC:2 Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Mixed Air Outlet"
        },
        "PSZ-AC:3_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-AC:3 Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Mixed Air Outlet"
        },
        "PSZ-AC:4_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-AC:4 Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Mixed Air Outlet"
        },
        "PSZ-AC:5_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ-AC:5 Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Mixed Air Outlet"
        }
    },
    "SetpointManager:Scheduled": {
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SHWSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        },
        "B2B Unitary TEMP SPM for PSZ-AC:1 Supply Equipment Outlet Node (6)": {
            "control_variable": "Temperature",
            "schedule_name": "B2B unitaryhvac temp setpoint schedule (5)",
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node"
        },
        "B2B Unitary TEMP SPM for PSZ-AC:2 Supply Equipment Outlet Node (11)": {
            "control_variable": "Temperature",
            "schedule_name": "B2B unitaryhvac temp setpoint schedule (10)",
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node"
        },
        "B2B Unitary TEMP SPM for PSZ-AC:3 Supply Equipment Outlet Node (16)": {
            "control_variable": "Temperature",
            "schedule_name": "B2B unitaryhvac temp setpoint schedule (15)",
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node"
        },
        "B2B Unitary TEMP SPM for PSZ-AC:4 Supply Equipment Outlet Node (21)": {
            "control_variable": "Temperature",
            "schedule_name": "B2B unitaryhvac temp setpoint schedule (20)",
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node"
        },
        "B2B Unitary TEMP SPM for PSZ-AC:5 Supply Equipment Outlet Node (26)": {
            "control_variable": "Temperature",
            "schedule_name": "B2B unitaryhvac temp setpoint schedule (25)",
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Supply Equipment Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "SupAirTemp MngrCore_ZN - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Core_ZN",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "PSZ-AC:1 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Core_ZN Direct Air Inlet Node",
            "zone_node_name": "Core_ZN Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_1 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_1",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "PSZ-AC:2 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_1 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_2 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_2",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "PSZ-AC:3 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_2 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_3 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_3",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "PSZ-AC:4 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_3 Air Node"
        },
        "SupAirTemp MngrPerimeter_ZN_4 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Perimeter_ZN_4",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "PSZ-AC:5 Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node",
            "zone_node_name": "Perimeter_ZN_4 Air Node"
        }
    },
    "SetpointManager:SingleZone:Heating": {},
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 8.1,
            "august_ground_temperature": 23.8,
            "december_ground_temperature": 23.4,
            "february_ground_temperature": 11.2,
            "january_ground_temperature": 18.3,
            "july_ground_temperature": 19.2,
            "june_ground_temperature": 12.5,
            "march_ground_temperature": 6.8,
            "may_ground_temperature": 10.3,
            "november_ground_temperature": 26.3,
            "october_ground_temperature": 27.5,
            "september_ground_temperature": 27.9
        }
    },
    "Site:Location": {
        "El Paso International Ap  Ut_TX_USA Design_Conditions": {
            "elevation": 1186.0,
            "latitude": 31.77,
            "longitude": -106.5,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 17.9416666666667,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 21.1
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.2,
            "heating_sizing_factor": 1.2,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 48.89,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:1",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:2",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:3",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:4",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ-AC:5",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Core_ZN",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_ZN_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "SizingPeriod:DesignDay": {
        "El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.605,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.547,
            "barometric_pressure": 87865.0,
            "daily_dry_bulb_temperature_range": 13,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 38.1,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.1,
            "wind_direction": 280,
            "wind_speed": 3.9
        },
        "El Paso International Ap  Ut Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 87865.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -5.2,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -5.2,
            "wind_direction": 20,
            "wind_speed": 2.2
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Core_ZN Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        },
        "Perimeter_ZN_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        },
        "Perimeter_ZN_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM_w_SB",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM_w_SB"
        },
        "Perimeter_ZN_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        },
        "Perimeter_ZN_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_OPTIMUM",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 12
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "CORE_ZN",
            "deadband_temperature_difference": 2,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 11722.84,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 82.2222,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.20598074677218,
            "off_cycle_parasitic_fuel_consumption_rate": 571,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.20598074677218,
            "on_cycle_parasitic_fuel_consumption_rate": 571,
            "on_cycle_parasitic_fuel_type": "Electricity",
            "peak_use_flow_rate": 4.048e-06,
            "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
            "tank_volume": 0.1514,
            "use_flow_rate_fraction_schedule_name": "BLDG_SWH_SCH"
        }
    },
    "WaterUse:Connections": {
        "Core_ZN Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Core_ZN Water Equipment"
                }
            ],
            "inlet_node_name": "Core_ZN Water Equipment Water Inlet Node",
            "outlet_node_name": "Core_ZN Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Core_ZN Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Core_ZN Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Core_ZN Water Equipment Latent fract sched",
            "peak_flow_rate": 4.048e-06,
            "sensible_fraction_schedule_name": "Core_ZN Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Core_ZN Water Equipment Temp Sched",
            "zone_name": "Core_ZN"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Glazing Layer East": {
            "solar_heat_gain_coefficient": 0.3146890830425968,
            "u_factor": 0.49303227986842524,
            "visible_transmittance": 0.2739
        },
        "Glazing Layer North": {
            "solar_heat_gain_coefficient": 0.3146890830425968,
            "u_factor": 0.49303227986842524,
            "visible_transmittance": 0.2739
        },
        "Glazing Layer South": {
            "solar_heat_gain_coefficient": 0.3146890830425968,
            "u_factor": 0.49303227986842524,
            "visible_transmittance": 0.2739
        },
        "Glazing Layer West": {
            "solar_heat_gain_coefficient": 0.3146890830425968,
            "u_factor": 0.49303227986842524,
            "visible_transmittance": 0.2739
        }
    },
    "Zone": {
        "Attic": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "No",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Core_ZN": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_1": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_2": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_3": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Perimeter_ZN_4": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "Core_ZN Thermostat": {
            "control_1_name": "Core_ZN Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Core_ZN"
        },
        "Perimeter_ZN_1 Thermostat": {
            "control_1_name": "Perimeter_ZN_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2 Thermostat": {
            "control_1_name": "Perimeter_ZN_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3 Thermostat": {
            "control_1_name": "Perimeter_ZN_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4 Thermostat": {
            "control_1_name": "Perimeter_ZN_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Perimeter_ZN_4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Core_ZN PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Core_ZN Direct Air Inlet Node",
            "air_terminal_name": "Core_ZN Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_1 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_1 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_1 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_2 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_2 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_2 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_3 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Perimeter_ZN_4 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Perimeter_ZN_4 Direct Air Inlet Node",
            "air_terminal_name": "Perimeter_ZN_4 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Core_ZN Inlet Nodes",
            "zone_air_node_name": "Core_ZN Air Node",
            "zone_conditioning_equipment_list_name": "Core_ZN Equipment",
            "zone_name": "Core_ZN",
            "zone_return_air_node_or_nodelist_name": "Core_ZN Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_1 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_1 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_1 Equipment",
            "zone_name": "Perimeter_ZN_1",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_2 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_2 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_2 Equipment",
            "zone_name": "Perimeter_ZN_2",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_3 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_3 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_3 Equipment",
            "zone_name": "Perimeter_ZN_3",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Perimeter_ZN_4 Inlet Nodes",
            "zone_air_node_name": "Perimeter_ZN_4 Air Node",
            "zone_conditioning_equipment_list_name": "Perimeter_ZN_4 Equipment",
            "zone_name": "Perimeter_ZN_4",
            "zone_return_air_node_or_nodelist_name": "Perimeter_ZN_4 Return Air Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core_ZN Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_ZN PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_1 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_2 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Perimeter_ZN_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Perimeter_ZN_4 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Attic_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate": 0.3869742452505804,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "ALWAYS_ON",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Attic"
        },
        "Perimeter_ZN_1_Door_Infiltration": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.25099258812544134,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "schedule_name": "INFIL_Door_Opening_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_1_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000199350287660908,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_1"
        },
        "Perimeter_ZN_2_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000199350287660908,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_2"
        },
        "Perimeter_ZN_3_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000199350287660908,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_3"
        },
        "Perimeter_ZN_4_Infiltration": {
            "constant_term_coefficient": 0,
            "design_flow_rate": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000199350287660908,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_ZN_4"
        }
    },
    "Output:Meter": {
        "Output:Meter:ElectricityHVAC": {
            "key_name": "Electricity:HVAC",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:NaturalGasHVAC": {
            "key_name": "NaturalGas:HVAC",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Variable": {
        "Output:Variable Site Outdoor Air Drybulb Temperature": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Drybulb Temperature",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Humidity Ratio": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Humidity Ratio",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Relative Humidity": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Relative Humidity",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Wetbulb Temperature": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Wetbulb Temperature",
            "reporting_frequency": "Timestep"
        },
        "Output:Variable Site Outdoor Air Dewpoint Temperature": {
            "key_value": "Environment",
            "variable_name": "Site Outdoor Air Dewpoint Temperature",
            "reporting_frequency": "Timestep"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "PSZ-AC:1_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "controlling_zone_or_thermostat_location": "Core_ZN",
            "cooling_coil_name": "PSZ-AC:1 HP Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC:1 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "PSZ-AC:1_SuppHeatCoil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_fan_name": "PSZ-AC:1 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "B2B unitaryhvac fan mode schedule (2)",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "control_type": "SetPoint",
            "dehumidification_control_type": "None"
        },
        "PSZ-AC:2_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_1",
            "cooling_coil_name": "PSZ-AC:2 HP Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC:2 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "PSZ-AC:2_SuppHeatCoil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_fan_name": "PSZ-AC:2 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "B2B unitaryhvac fan mode schedule (7)",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "control_type": "SetPoint",
            "dehumidification_control_type": "None"
        },
        "PSZ-AC:3_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_2",
            "cooling_coil_name": "PSZ-AC:3 HP Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC:3 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "PSZ-AC:3_SuppHeatCoil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_fan_name": "PSZ-AC:3 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "B2B unitaryhvac fan mode schedule (12)",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "control_type": "SetPoint",
            "dehumidification_control_type": "None"
        },
        "PSZ-AC:4_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_3",
            "cooling_coil_name": "PSZ-AC:4 HP Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC:4 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "PSZ-AC:4_SuppHeatCoil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_fan_name": "PSZ-AC:4 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "B2B unitaryhvac fan mode schedule (17)",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "control_type": "SetPoint",
            "dehumidification_control_type": "None"
        },
        "PSZ-AC:5_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ-AC:5 Mixed Air Outlet",
            "air_outlet_node_name": "PSZ-AC:5 Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "controlling_zone_or_thermostat_location": "Perimeter_ZN_4",
            "cooling_coil_name": "PSZ-AC:5 HP Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ-AC:5 Heating Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature": "Autosize",
            "no_load_supply_air_flow_rate": "Autosize",
            "supplemental_heating_coil_name": "PSZ-AC:5_SuppHeatCoil",
            "supplemental_heating_coil_object_type": "Coil:Heating:Fuel",
            "supply_fan_name": "PSZ-AC:5 Fan",
            "supply_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "B2B unitaryhvac fan mode schedule (22)",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "control_type": "SetPoint",
            "dehumidification_control_type": "None"
        }
    },
    "Schedule:Constant": {
        "B2B unitaryhvac always on availability (1)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac fan mode schedule (2)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac temp setpoint schedule (5)": {
            "hourly_value": 22,
            "schedule_type_limits_name": "B2B unitaryhvac temperature setpoints stl (4)"
        },
        "B2B unitaryhvac fan mode schedule (7)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac temp setpoint schedule (10)": {
            "hourly_value": 22,
            "schedule_type_limits_name": "B2B unitaryhvac temperature setpoints stl (9)"
        },
        "B2B unitaryhvac fan mode schedule (12)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac temp setpoint schedule (15)": {
            "hourly_value": 22,
            "schedule_type_limits_name": "B2B unitaryhvac temperature setpoints stl (14)"
        },
        "B2B unitaryhvac fan mode schedule (17)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac temp setpoint schedule (20)": {
            "hourly_value": 22,
            "schedule_type_limits_name": "B2B unitaryhvac temperature setpoints stl (19)"
        },
        "B2B unitaryhvac fan mode schedule (22)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B unitaryhvac fan availibiliby stl (0)"
        },
        "B2B unitaryhvac temp setpoint schedule (25)": {
            "hourly_value": 22,
            "schedule_type_limits_name": "B2B unitaryhvac temperature setpoints stl (24)"
        },
        "B2B heating only always on (33)": {
            "hourly_value": 1,
            "schedule_type_limits_name": "B2B heating only availability (32)"
        }
    },
    "AvailabilityManager:Scheduled": {
        "B2B Always On Avail for PSZ-AC:1 (3)": {
            "schedule_name": "B2B unitaryhvac always on availability (1)"
        },
        "B2B Always On Avail for PSZ-AC:2 (8)": {
            "schedule_name": "B2B unitaryhvac always on availability (1)"
        },
        "B2B Always On Avail for PSZ-AC:3 (13)": {
            "schedule_name": "B2B unitaryhvac always on availability (1)"
        },
        "B2B Always On Avail for PSZ-AC:4 (18)": {
            "schedule_name": "B2B unitaryhvac always on availability (1)"
        },
        "B2B Always On Avail for PSZ-AC:5 (23)": {
            "schedule_name": "B2B unitaryhvac always on availability (1)"
        }
    }
}